PICS 0
BACnet Protocol Implementation Conformance Statement

--
--
-- Generated by BACnet Protocol Stack library EPICS tool
-- BACnet/IP Interface for BACnet-stack Devices
-- http://sourceforge.net/projects/bacnet/ 
-- 
--

Vendor Name: "JCI"
Product Name: "MS-NAE4510-2"
Product Model Number: "MS-NAE4510-2"
Product Description: "GLRF 3rd Fl Old Equip Rm by JC80 Cab"

BIBBs Supported:
{
 DS-RP-B
-- possible BIBBs in this device
-- DS-RPM-B
-- DS-WP-B
-- DM-DDB-B
-- DM-DOB-B
-- DM-DCC-B
-- DM-RD-B
-- DS-COV-A
-- DS-COV-B
-- AE-N-A
-- AE-N-I-B
-- AE-N-E-B
-- AE-ACK-B
-- AE-ACK-A
-- DM-UTC-B
}

BACnet Standard Application Services Supported:
{
-- services reported by this device
 Acknowledge-Alarm
 COV-Notification
 Event-Notification
 Get-Alarm-Summary
 Get-Enrollment-Summary
 Subscribe-COV
 Atomic-Read-File
 Atomic-Write-File
 Add-List-Element
 Remove-List-Element
 Create-Object
 Delete-Object
 Read-Property
 Read-Property-Multiple
 Write-Property
 Write-Property-Multiple
 Device-Communication-Control
 Private-Transfer
 Reinitialize-Device
 I-Am
 I-Have
 COV-Notification
 Event-Notification
 Time-Synchronization
 Who-Has
 Who-Is
 Read-Range
 UTC-Time-Synchronization
 Subscribe-COV-Property
 Get-Event-Information
}

Standard Object-Types Supported:
{
-- objects reported by this device
 analog-input
 analog-output
 analog-value
 binary-input
 binary-output
 binary-value
 calendar
 command
 device
 event-enrollment
 file
 group
 loop
 multi-state-input
 multi-state-output
 notification-class
 program
 schedule
 averaging
 multi-state-value
 trend-log
 life-safety-point
 life-safety-zone
 accumulator
 pulse-converter
 trend-log-multiple
 load-control
 characterstring-value
 integer-value
 positive-integer-value
}

Data Link Layer Option:
{
-- choose the data link options supported
-- ISO 8802-3, 10BASE5
-- ISO 8802-3, 10BASE2
-- ISO 8802-3, 10BASET
-- ISO 8802-3, fiber
-- ARCNET, coax star
-- ARCNET, coax bus
-- ARCNET, twisted pair star 
-- ARCNET, twisted pair bus
-- ARCNET, fiber star
-- ARCNET, twisted pair, EIA-485, Baud rate(s): 156000
-- MS/TP master. Baud rate(s): 9600, 38400
-- MS/TP slave. Baud rate(s): 9600, 38400
-- Point-To-Point. EIA 232, Baud rate(s): 9600
-- Point-To-Point. Modem, Baud rate(s): 9600
-- Point-To-Point. Modem, Baud rate(s): 9600 to 115200
-- BACnet/IP, 'DIX' Ethernet
-- BACnet/IP, Other
-- Other
}

Character Sets Supported:
{
-- choose any character sets supported
-- ANSI X3.4
-- IBM/Microsoft DBCS
-- JIS C 6226
-- ISO 8859-1
-- ISO 10646 (UCS-4)
-- ISO 10646 (UCS2)
}

Special Functionality:
{
 Maximum APDU size in octets: 1024
}

Default Property Value Restrictions:
{
  unsigned-integer: <minimum: 0; maximum: 4294967295>
  signed-integer: <minimum: -2147483647; maximum: 2147483647>
  real: <minimum: -3.40282347E38; maximum: 3.40282347E38; resolution: 1.0>
  double: <minimum: 2.2250738585072016E-38; maximum: 1.7976931348623157E38; resolution: 0.0001>
  date: <minimum: 01-January-1970; maximum: 31-December-2038>
  octet-string: <maximum length string: 122>
  character-string: <maximum length string: 122>
  list: <maximum length list: 10>
  variable-length-array: <maximum length array: 10>
}

Fail Times:
{
  Notification Fail Time: 2
  Internal Processing Fail Time: 0.5
  Minimum ON/OFF Time: 5
  Schedule Evaluation Fail Time: 1
  External Command Fail Time: 1
  Program Object State Change Fail Time: 2
  Acknowledgement Fail Time: 2
}

List of Objects in Test Device:
{
  {
    object-identifier: (device, 507)
    object-name: "S1-NAE07"
    object-type: device
    system-status: operational
    vendor-name: "JCI"
    vendor-identifier: 5
    model-name: "MS-NAE4510-2"
    firmware-revision: "8.1.0.3024"
    application-software-version: ""
    protocol-version: 1
    protocol-revision: 12
    protocol-services-supported: ( 
        T,T,T,T,   --  Acknowledge-Alarm, COV-Notification, Event-Notification, Get-Alarm-Summary,
        T,T,T,T,   --  Get-Enrollment-Summary, Subscribe-COV, Atomic-Read-File, Atomic-Write-File,
        T,T,T,T,   --  Add-List-Element, Remove-List-Element, Create-Object, Delete-Object,
        T,F,T,T,   --  Read-Property,, Read-Property-Multiple, Write-Property,
        T,T,T,F,   --  Write-Property-Multiple, Device-Communication-Control, Private-Transfer,,
        T,F,F,F,   --  Reinitialize-Device,,,,
        F,F,T,T,   -- ,, I-Am, I-Have,
        T,T,F,F,   --  COV-Notification, Event-Notification,,,
        T,T,T,T,   --  Time-Synchronization, Who-Has, Who-Is, Read-Range,
        T,F,T,T    --  UTC-Time-Synchronization,, Subscribe-COV-Property, Get-Event-Information,
        ) 
    protocol-object-types-supported: ( 
        T,T,T,T,   --  analog-input, analog-output, analog-value, binary-input,
        T,T,T,T,   --  binary-output, binary-value, calendar, command,
        T,T,T,T,   --  device, event-enrollment, file, group,
        T,T,T,T,   --  loop, multi-state-input, multi-state-output, notification-class,
        T,T,T,T,   --  program, schedule, averaging, multi-state-value,
        T,T,T,T,   --  trend-log, life-safety-point, life-safety-zone, accumulator,
        T,F,F,T,   --  pulse-converter,,, trend-log-multiple,
        T,F,F,F,   --  load-control,,,,
        F,F,F,F,   -- ,,,,
        F,F,F,F,   -- ,,,,
        T,F,F,F,   --  characterstring-value,,,,
        F,T,F,F,   -- , integer-value,,,
        T,F,F    --  positive-integer-value,,,
        ) 
    object-list: { 
        (device, 507), (analog-input, 3000120), (analog-input, 3000123), 
        (analog-input, 3000125), (analog-input, 3000127), (analog-input, 3000130), 
        (analog-input, 3000133), (analog-input, 3000136), (analog-input, 3000140), 
        (analog-input, 3000143), (analog-input, 3000152), (analog-input, 3000154), 
        (analog-input, 3000158), (analog-input, 3000161), (analog-input, 3000172), 
        (analog-input, 3000174), (analog-input, 3000178), (analog-input, 3000181), 
        (analog-input, 3000190), (analog-input, 3000193), (analog-input, 3000196), 
        (analog-input, 3000199), (analog-input, 3000202), (analog-input, 3000204), 
        (analog-input, 3000208), (analog-input, 3000211), (analog-input, 3000213), 
        (analog-input, 3000220), (analog-input, 3000222), (analog-input, 3000224), 
        (analog-input, 3000226), (analog-input, 3000228), (analog-input, 3000230), 
        (analog-input, 3000232), (analog-input, 3000246), (analog-input, 3000248), 
        (analog-input, 3000250), (analog-input, 3000253), (analog-input, 3000398), 
        (analog-input, 3000429), (analog-input, 3000436), (analog-input, 3000582), 
        (analog-input, 3000583), (analog-input, 3000584), (analog-input, 3000585), 
        (analog-input, 3000586), (analog-input, 3000587), (analog-input, 3000588), 
        (analog-input, 3000589), (analog-input, 3000590), (analog-input, 3000591), 
        (analog-input, 3000592), (analog-input, 3000593), (analog-input, 3000594), 
        (analog-input, 3000600), (analog-input, 3000601), (analog-input, 3000602), 
        (analog-input, 3000603), (analog-input, 3000604), (analog-input, 3000605), 
        (analog-input, 3000606), (analog-input, 3000607), (analog-input, 3000608), 
        (analog-input, 3000609), (analog-input, 3000610), (analog-input, 3000611), 
        (analog-input, 3000612), (analog-input, 3000618), (analog-input, 3000619), 
        (analog-input, 3000620), (analog-input, 3000621), (analog-input, 3000622), 
        (analog-input, 3000623), (analog-input, 3000624), (analog-input, 3000625), 
        (analog-input, 3000626), (analog-input, 3000627), (analog-input, 3000628), 
        (analog-input, 3000629), (analog-input, 3000630), (analog-input, 3000636), 
        (analog-input, 3000637), (analog-input, 3000638), (analog-input, 3000639), 
        (analog-input, 3000640), (analog-input, 3000641), (analog-input, 3000642), 
        (analog-input, 3000643), (analog-input, 3000644), (analog-input, 3000645), 
        (analog-input, 3000646), (analog-input, 3000647), (analog-input, 3000648), 
        (analog-input, 3000656), (analog-input, 3000657), (analog-input, 3000658), 
        (analog-input, 3000659), (analog-input, 3000660), (analog-input, 3000661), 
        (analog-input, 3000662), (analog-input, 3000663), (analog-input, 3000664), 
        (analog-input, 3000665), (analog-input, 3000666), (analog-input, 3000667), 
        (analog-input, 3000668), (analog-input, 3000669), (analog-input, 3000670), 
        (analog-input, 3000671), (analog-input, 3000677), (analog-input, 3000678), 
        (analog-input, 3000679), (analog-input, 3000680), (analog-input, 3000681), 
        (analog-input, 3000682), (analog-input, 3000683), (analog-input, 3000684), 
        (analog-input, 3000685), (analog-input, 3000686), (analog-input, 3000687), 
        (analog-input, 3000688), (analog-input, 3000689), (analog-input, 3000690), 
        (analog-input, 3000691), (analog-input, 3000692), (analog-input, 3000693), 
        (analog-input, 3000694), (analog-input, 3000695), (analog-input, 3003267), 
        (analog-input, 3003268), (analog-input, 3003269), (analog-input, 3003275), 
        (analog-input, 3003276), (analog-input, 3003289), (analog-input, 3003309), 
        (analog-input, 3003310), (analog-input, 3003311), (analog-input, 3003312), 
        (analog-input, 3003313), (analog-input, 3003314), (analog-input, 3003315), 
        (analog-input, 3003316), (analog-input, 3003317), (analog-input, 3003318), 
        (analog-input, 3003319), (analog-input, 3003320), (analog-input, 3003321), 
        (analog-input, 3003322), (analog-input, 3003323), (analog-input, 3003324), 
        (analog-input, 3003325), (analog-input, 3003326), (analog-input, 3003327), 
        (analog-input, 3003328), (analog-input, 3003329), (analog-input, 3003330), 
        (analog-input, 3003331), (analog-input, 3003332), (analog-input, 3003333), 
        (analog-input, 3003334), (analog-input, 3003335), (analog-input, 3003336), 
        (analog-input, 3003337), (analog-input, 3003338), (analog-input, 3003389), 
        (analog-input, 3003390), (analog-input, 3003391), (analog-input, 3003392), 
        (analog-input, 3003393), (analog-input, 3003394), (analog-input, 3003395), 
        (analog-input, 3003396), (analog-input, 3003397), (analog-input, 3003398), 
        (analog-input, 3003399), (analog-input, 3003400), (analog-input, 3003401), 
        (analog-input, 3003402), (analog-input, 3003403), (analog-input, 3003404), 
        (analog-input, 3003405), (analog-input, 3003406), (analog-input, 3003407), 
        (analog-input, 3003408), (analog-input, 3003499), (analog-input, 3003500), 
        (analog-input, 3003501), (analog-input, 3003502), (analog-input, 3003503), 
        (analog-input, 3003504), (analog-input, 3003505), (analog-input, 3003506), 
        (analog-input, 3003507), (analog-input, 3003508), (analog-input, 3003625), 
        (analog-input, 3003636), (analog-input, 3003637), (analog-input, 3003638), 
        (analog-input, 3003639), (analog-input, 3003640), (analog-input, 3003641), 
        (analog-input, 3003642), (analog-input, 3003643), (analog-input, 3003644), 
        (analog-input, 3003645), (analog-input, 3003661), (analog-input, 3003662), 
        (analog-input, 3003663), (analog-input, 3003897), (analog-input, 3003909), 
        (analog-input, 3003915), (analog-input, 3003916), (analog-input, 3003917), 
        (analog-input, 3003919), (analog-input, 3003922), (analog-input, 3003923), 
        (analog-input, 3003924), (analog-input, 3003928), (analog-input, 3003929), 
        (analog-input, 3003932), (analog-input, 3003934), (analog-input, 3003935), 
        (analog-input, 3003936), (analog-input, 3003938), (analog-input, 3003941), 
        (analog-input, 3003942), (analog-input, 3003943), (analog-input, 3003947), 
        (analog-input, 3003948), (analog-input, 3003951), (analog-input, 3003952), 
        (analog-input, 3003953), (analog-input, 3003954), (analog-input, 3003957), 
        (analog-input, 3003964), (analog-input, 3003966), (analog-input, 3004045), 
        (analog-input, 3004046), (analog-input, 3004047), (analog-input, 3004056), 
        (analog-input, 3004057), (analog-input, 3005619), (analog-input, 3005620), 
        (analog-input, 3008839), (analog-input, 3008840), (analog-input, 3010051), 
        (analog-input, 3011697), (analog-input, 3011699), (analog-input, 3011701), 
        (analog-input, 3011703), (analog-input, 3011705), (analog-input, 3011707), 
        (analog-input, 3011709), (analog-input, 3011711), (analog-input, 3011713), 
        (analog-output, 3000031), (analog-output, 3000033), (analog-output, 3000035), 
        (analog-output, 3000037), (analog-output, 3000039), (analog-output, 3000041), 
        (analog-output, 3000045), (analog-output, 3000047), (analog-output, 3000049), 
        (analog-output, 3000051), (analog-output, 3000053), (analog-output, 3000055), 
        (analog-output, 3000057), (analog-output, 3000059), (analog-output, 3000061), 
        (analog-output, 3000063), (analog-output, 3000065), (analog-output, 3000073), 
        (analog-output, 3000075), (analog-output, 3000077), (analog-output, 3000430), 
        (analog-output, 3000439), (analog-output, 3000442), (analog-output, 3000443), 
        (analog-output, 3000654), (analog-output, 3000655), (analog-output, 3003271), 
        (analog-output, 3003272), (analog-output, 3003277), (analog-output, 3003283), 
        (analog-output, 3003284), (analog-output, 3003285), (analog-output, 3003286), 
        (analog-output, 3003287), (analog-output, 3003290), (analog-output, 3003291), 
        (analog-output, 3003293), (analog-output, 3003296), (analog-output, 3003298), 
        (analog-output, 3003299), (analog-output, 3003301), (analog-output, 3003349), 
        (analog-output, 3003350), (analog-output, 3003351), (analog-output, 3003352), 
        (analog-output, 3003353), (analog-output, 3003354), (analog-output, 3003355), 
        (analog-output, 3003356), (analog-output, 3003357), (analog-output, 3003358), 
        (analog-output, 3003359), (analog-output, 3003360), (analog-output, 3003361), 
        (analog-output, 3003362), (analog-output, 3003363), (analog-output, 3003364), 
        (analog-output, 3003365), (analog-output, 3003366), (analog-output, 3003367), 
        (analog-output, 3003368), (analog-output, 3003409), (analog-output, 3003410), 
        (analog-output, 3003411), (analog-output, 3003412), (analog-output, 3003413), 
        (analog-output, 3003414), (analog-output, 3003415), (analog-output, 3003416), 
        (analog-output, 3003417), (analog-output, 3003418), (analog-output, 3003439), 
        (analog-output, 3003440), (analog-output, 3003441), (analog-output, 3003442), 
        (analog-output, 3003443), (analog-output, 3003444), (analog-output, 3003445), 
        (analog-output, 3003446), (analog-output, 3003447), (analog-output, 3003448), 
        (analog-output, 3003449), (analog-output, 3003450), (analog-output, 3003451), 
        (analog-output, 3003452), (analog-output, 3003453), (analog-output, 3003454), 
        (analog-output, 3003455), (analog-output, 3003456), (analog-output, 3003457), 
        (analog-output, 3003458), (analog-output, 3003459), (analog-output, 3003460), 
        (analog-output, 3003461), (analog-output, 3003462), (analog-output, 3003463), 
        (analog-output, 3003464), (analog-output, 3003465), (analog-output, 3003466), 
        (analog-output, 3003467), (analog-output, 3003468), (analog-output, 3003469), 
        (analog-output, 3003470), (analog-output, 3003471), (analog-output, 3003472), 
        (analog-output, 3003473), (analog-output, 3003474), (analog-output, 3003475), 
        (analog-output, 3003476), (analog-output, 3003477), (analog-output, 3003478), 
        (analog-output, 3003479), (analog-output, 3003480), (analog-output, 3003481), 
        (analog-output, 3003482), (analog-output, 3003483), (analog-output, 3003484), 
        (analog-output, 3003485), (analog-output, 3003486), (analog-output, 3003487), 
        (analog-output, 3003488), (analog-output, 3003509), (analog-output, 3003510), 
        (analog-output, 3003511), (analog-output, 3003512), (analog-output, 3003513), 
        (analog-output, 3003514), (analog-output, 3003515), (analog-output, 3003516), 
        (analog-output, 3003517), (analog-output, 3003518), (analog-output, 3003519), 
        (analog-output, 3003520), (analog-output, 3003521), (analog-output, 3003522), 
        (analog-output, 3003523), (analog-output, 3003524), (analog-output, 3003525), 
        (analog-output, 3003526), (analog-output, 3003527), (analog-output, 3003528), 
        (analog-output, 3003539), (analog-output, 3003540), (analog-output, 3003541), 
        (analog-output, 3003542), (analog-output, 3003543), (analog-output, 3003544), 
        (analog-output, 3003545), (analog-output, 3003546), (analog-output, 3003547), 
        (analog-output, 3003548), (analog-output, 3003549), (analog-output, 3003550), 
        (analog-output, 3003551), (analog-output, 3003552), (analog-output, 3003553), 
        (analog-output, 3003554), (analog-output, 3003555), (analog-output, 3003556), 
        (analog-output, 3003557), (analog-output, 3003558), (analog-output, 3003569), 
        (analog-output, 3003570), (analog-output, 3003571), (analog-output, 3003572), 
        (analog-output, 3003573), (analog-output, 3003574), (analog-output, 3003575), 
        (analog-output, 3003576), (analog-output, 3003577), (analog-output, 3003578), 
        (analog-output, 3003579), (analog-output, 3003580), (analog-output, 3003581), 
        (analog-output, 3003582), (analog-output, 3003583), (analog-output, 3003584), 
        (analog-output, 3003585), (analog-output, 3003586), (analog-output, 3003587), 
        (analog-output, 3003588), (analog-output, 3003599), (analog-output, 3003600), 
        (analog-output, 3003601), (analog-output, 3003602), (analog-output, 3003603), 
        (analog-output, 3003604), (analog-output, 3003605), (analog-output, 3003606), 
        (analog-output, 3003607), (analog-output, 3003608), (analog-output, 3003624), 
        (analog-output, 3003626), (analog-output, 3003627), (analog-output, 3003628), 
        (analog-output, 3003629), (analog-output, 3003630), (analog-output, 3003631), 
        (analog-output, 3003632), (analog-output, 3003633), (analog-output, 3003634), 
        (analog-output, 3003635), (analog-output, 3003652), (analog-output, 3003658), 
        (analog-output, 3003659), (analog-output, 3003660), (analog-output, 3003665), 
        (analog-output, 3003771), (analog-output, 3003772), (analog-output, 3003782), 
        (analog-output, 3003783), (analog-output, 3003784), (analog-output, 3003785), 
        (analog-output, 3003786), (analog-output, 3003787), (analog-output, 3003788), 
        (analog-output, 3003789), (analog-output, 3003790), (analog-output, 3003791), 
        (analog-output, 3003792), (analog-output, 3003793), (analog-output, 3003794), 
        (analog-output, 3003795), (analog-output, 3003796), (analog-output, 3003797), 
        (analog-output, 3003798), (analog-output, 3003799), (analog-output, 3003800), 
        (analog-output, 3003801), (analog-output, 3003803), (analog-output, 3003804), 
        (analog-output, 3003805), (analog-output, 3003806), (analog-output, 3003807), 
        (analog-output, 3003808), (analog-output, 3003809), (analog-output, 3003810), 
        (analog-output, 3003811), (analog-output, 3003812), (analog-output, 3003813), 
        (analog-output, 3003899), (analog-output, 3003912), (analog-output, 3003958), 
        (analog-output, 3003971), (analog-output, 3004004), (analog-output, 3004005), 
        (analog-output, 3004006), (analog-output, 3004007), (analog-output, 3004009), 
        (analog-output, 3004010), (analog-output, 3004011), (analog-output, 3004012), 
        (analog-output, 3004013), (analog-output, 3004014), (analog-output, 3004015), 
        (analog-output, 3004016), (analog-output, 3004017), (analog-output, 3004019), 
        (analog-output, 3004021), (analog-output, 3004022), (analog-output, 3004023), 
        (analog-output, 3004024), (analog-output, 3004025), (analog-output, 3004026), 
        (analog-output, 3004028), (analog-output, 3004029), (analog-output, 3004030), 
        (analog-output, 3004031), (analog-output, 3004032), (analog-output, 3004036), 
        (analog-output, 3004038), (analog-output, 3004040), (analog-output, 3004041), 
        (analog-output, 3004042), (analog-output, 3004043), (analog-output, 3004044), 
        (analog-output, 3004058), (analog-output, 3004059), (analog-output, 3004061), 
        (analog-output, 3004062), (analog-output, 3004066), (analog-output, 3005058), 
        (analog-output, 3005059), (analog-output, 3005060), (analog-output, 3005061), 
        (analog-output, 3005062), (analog-output, 3005063), (analog-output, 3005064), 
        (analog-output, 3005065), (analog-output, 3005066), (analog-output, 3005067), 
        (analog-output, 3005068), (analog-output, 3005069), (analog-output, 3005070), 
        (analog-output, 3005071), (analog-output, 3005072), (analog-output, 3005073), 
        (analog-output, 3005074), (analog-output, 3005075), (analog-output, 3005281), 
        (analog-output, 3005282), (analog-output, 3005283), (analog-output, 3005284), 
        (analog-output, 3005285), (analog-output, 3005286), (analog-output, 3005287), 
        (analog-output, 3005578), (analog-output, 3005579), (analog-output, 3005580), 
        (analog-output, 3005581), (analog-output, 3005582), (analog-output, 3005583), 
        (analog-output, 3005584), (analog-output, 3005585), (analog-output, 3009174), 
        (analog-output, 3009176), (analog-output, 3009186), (analog-output, 3009188), 
        (analog-output, 3009190), (analog-output, 3009191), (analog-output, 3009702), 
        (analog-output, 3009710), (analog-output, 3009712), (analog-output, 3009713), 
        (analog-output, 3011715), (analog-output, 3011719), (analog-output, 3011723), 
        (analog-output, 3011727), (analog-output, 3011729), (analog-output, 3011731), 
        (analog-output, 3011754), (analog-output, 3011760), (analog-output, 3011762), 
        (analog-output, 3011764), (analog-output, 3011766), (analog-output, 3011768), 
        (analog-output, 3011770), (analog-output, 3011772), (analog-output, 3011774), 
        (analog-output, 3011776), (analog-output, 3011778), (analog-output, 3011780), 
        (analog-output, 3011782), (analog-output, 3011784), (analog-output, 3011786), 
        (analog-output, 3011788), (analog-output, 3011790), (analog-output, 3011792), 
        (analog-value, 3000562), (analog-value, 3003959), (analog-value, 3003961), 
        (analog-value, 3004069), (analog-value, 3004070), (analog-value, 3004074), 
        (analog-value, 3004075), (analog-value, 3004079), (analog-value, 3004080), 
        (analog-value, 3004084), (analog-value, 3004085), (analog-value, 3004096), 
        (analog-value, 3004097), (analog-value, 3004101), (analog-value, 3004102), 
        (analog-value, 3004106), (analog-value, 3004107), (analog-value, 3004111), 
        (analog-value, 3004112), (analog-value, 3004116), (analog-value, 3004117), 
        (analog-value, 3004118), (analog-value, 3004119), (analog-value, 3004121), 
        (analog-value, 3004122), (analog-value, 3004123), (analog-value, 3004124), 
        (analog-value, 3004125), (analog-value, 3004127), (analog-value, 3004128), 
        (analog-value, 3004129), (analog-value, 3004130), (analog-value, 3004131), 
        (analog-value, 3004133), (analog-value, 3004134), (analog-value, 3004135), 
        (analog-value, 3004136), (analog-value, 3004137), (analog-value, 3004139), 
        (analog-value, 3004140), (analog-value, 3004141), (analog-value, 3004151), 
        (analog-value, 3004152), (analog-value, 3004153), (analog-value, 3004154), 
        (analog-value, 3004155), (analog-value, 3004156), (analog-value, 3004159), 
        (analog-value, 3004160), (analog-value, 3004161), (analog-value, 3004162), 
        (analog-value, 3004163), (analog-value, 3004164), (analog-value, 3004167), 
        (analog-value, 3004168), (analog-value, 3004169), (analog-value, 3004170), 
        (analog-value, 3004171), (analog-value, 3004172), (analog-value, 3004175), 
        (analog-value, 3004177), (analog-value, 3004178), (analog-value, 3004179), 
        (analog-value, 3004180), (analog-value, 3004181), (analog-value, 3004182), 
        (analog-value, 3004186), (analog-value, 3004187), (analog-value, 3004188), 
        (analog-value, 3004189), (analog-value, 3004190), (analog-value, 3004192), 
        (analog-value, 3004193), (analog-value, 3004195), (analog-value, 3004197), 
        (analog-value, 3004199), (analog-value, 3004200), (analog-value, 3004201), 
        (analog-value, 3004202), (analog-value, 3004204), (analog-value, 3004205), 
        (analog-value, 3004206), (analog-value, 3004208), (analog-value, 3004209), 
        (analog-value, 3004210), (analog-value, 3004212), (analog-value, 3004213), 
        (analog-value, 3004214), (analog-value, 3004215), (analog-value, 3004216), 
        (analog-value, 3004217), (analog-value, 3004219), (analog-value, 3004220), 
        (analog-value, 3004221), (analog-value, 3004222), (analog-value, 3004224), 
        (analog-value, 3004419), (analog-value, 3004420), (analog-value, 3004421), 
        (analog-value, 3004422), (analog-value, 3004425), (analog-value, 3004428), 
        (analog-value, 3004429), (analog-value, 3004430), (analog-value, 3004431), 
        (analog-value, 3004434), (analog-value, 3004437), (analog-value, 3004438), 
        (analog-value, 3004439), (analog-value, 3004440), (analog-value, 3004443), 
        (analog-value, 3004446), (analog-value, 3004447), (analog-value, 3004448), 
        (analog-value, 3004449), (analog-value, 3004452), (analog-value, 3005084), 
        (analog-value, 3005085), (analog-value, 3005089), (analog-value, 3005090), 
        (analog-value, 3005094), (analog-value, 3005095), (analog-value, 3005099), 
        (analog-value, 3005100), (analog-value, 3005904), (analog-value, 3005979), 
        (analog-value, 3005980), (analog-value, 3005983), (analog-value, 3007151), 
        (analog-value, 3007152), (analog-value, 3009568), (analog-value, 3009569), 
        (analog-value, 3009570), (analog-value, 3009571), (analog-value, 3009572), 
        (analog-value, 3009573), (analog-value, 3009904), (analog-value, 3009930), 
        (analog-value, 3010151), (analog-value, 3010152), (analog-value, 3010153), 
        (analog-value, 3010154), (analog-value, 3010608), (analog-value, 3010609), 
        (analog-value, 3010610), (analog-value, 3010611), (analog-value, 3010612), 
        (analog-value, 3010613), (binary-input, 3000257), (binary-input, 3000260), 
        (binary-input, 3000263), (binary-input, 3000265), (binary-input, 3000267), 
        (binary-input, 3000270), (binary-input, 3000273), (binary-input, 3000276), 
        (binary-input, 3000279), (binary-input, 3000281), (binary-input, 3000284), 
        (binary-input, 3000287), (binary-input, 3000291), (binary-input, 3000294), 
        (binary-input, 3000298), (binary-input, 3000302), (binary-input, 3000305), 
        (binary-input, 3000315), (binary-input, 3000318), (binary-input, 3000321), 
        (binary-input, 3000324), (binary-input, 3000328), (binary-input, 3000331), 
        (binary-input, 3000335), (binary-input, 3000339), (binary-input, 3000345), 
        (binary-input, 3000347), (binary-input, 3000349), (binary-input, 3000352), 
        (binary-input, 3000355), (binary-input, 3000358), (binary-input, 3000371), 
        (binary-input, 3000373), (binary-input, 3000375), (binary-input, 3000377), 
        (binary-input, 3000379), (binary-input, 3000381), (binary-input, 3000383), 
        (binary-input, 3000386), (binary-input, 3000389), (binary-input, 3000595), 
        (binary-input, 3000596), (binary-input, 3000597), (binary-input, 3000598), 
        (binary-input, 3000599), (binary-input, 3000613), (binary-input, 3000614), 
        (binary-input, 3000615), (binary-input, 3000616), (binary-input, 3000617), 
        (binary-input, 3000631), (binary-input, 3000632), (binary-input, 3000633), 
        (binary-input, 3000634), (binary-input, 3000635), (binary-input, 3000649), 
        (binary-input, 3000650), (binary-input, 3000651), (binary-input, 3000652), 
        (binary-input, 3000653), (binary-input, 3000672), (binary-input, 3000673), 
        (binary-input, 3000674), (binary-input, 3000675), (binary-input, 3000676), 
        (binary-input, 3003270), (binary-input, 3003288), (binary-input, 3003339), 
        (binary-input, 3003340), (binary-input, 3003341), (binary-input, 3003342), 
        (binary-input, 3003343), (binary-input, 3003344), (binary-input, 3003345), 
        (binary-input, 3003346), (binary-input, 3003347), (binary-input, 3003348), 
        (binary-input, 3003489), (binary-input, 3003490), (binary-input, 3003491), 
        (binary-input, 3003492), (binary-input, 3003493), (binary-input, 3003494), 
        (binary-input, 3003495), (binary-input, 3003496), (binary-input, 3003497), 
        (binary-input, 3003498), (binary-input, 3003613), (binary-input, 3003617), 
        (binary-input, 3003618), (binary-input, 3003619), (binary-input, 3003650), 
        (binary-input, 3003651), (binary-input, 3003664), (binary-input, 3003898), 
        (binary-input, 3003900), (binary-input, 3003910), (binary-input, 3003911), 
        (binary-input, 3003914), (binary-input, 3003918), (binary-input, 3003920), 
        (binary-input, 3003921), (binary-input, 3003927), (binary-input, 3003931), 
        (binary-input, 3003933), (binary-input, 3003937), (binary-input, 3003939), 
        (binary-input, 3003940), (binary-input, 3003946), (binary-input, 3003950), 
        (binary-input, 3003956), (binary-input, 3003965), (binary-input, 3003967), 
        (binary-input, 3005077), (binary-input, 3005079), (binary-input, 3005981), 
        (binary-input, 3005982), (binary-input, 3011717), (binary-input, 3011721), 
        (binary-input, 3011725), (binary-input, 3011735), (binary-input, 3011739), 
        (binary-input, 3011743), (binary-input, 3011745), (binary-input, 3011748), 
        (binary-input, 3011751), (binary-output, 3000079), (binary-output, 3000081), 
        (binary-output, 3000086), (binary-output, 3000089), (binary-output, 3000095), 
        (binary-output, 3000098), (binary-output, 3000101), (binary-output, 3000104), 
        (binary-output, 3000107), (binary-output, 3000110), (binary-output, 3000114), 
        (binary-output, 3000116), (binary-output, 3000118), (binary-output, 3000504), 
        (binary-output, 3000513), (binary-output, 3000564), (binary-output, 3003273), 
        (binary-output, 3003274), (binary-output, 3003369), (binary-output, 3003370), 
        (binary-output, 3003371), (binary-output, 3003372), (binary-output, 3003373), 
        (binary-output, 3003374), (binary-output, 3003375), (binary-output, 3003376), 
        (binary-output, 3003377), (binary-output, 3003378), (binary-output, 3003379), 
        (binary-output, 3003380), (binary-output, 3003381), (binary-output, 3003382), 
        (binary-output, 3003383), (binary-output, 3003384), (binary-output, 3003385), 
        (binary-output, 3003386), (binary-output, 3003387), (binary-output, 3003388), 
        (binary-output, 3003653), (binary-output, 3003654), (binary-output, 3003655), 
        (binary-output, 3003656), (binary-output, 3003666), (binary-output, 3003667), 
        (binary-output, 3003887), (binary-output, 3003888), (binary-output, 3003913), 
        (binary-output, 3003925), (binary-output, 3003926), (binary-output, 3003930), 
        (binary-output, 3003944), (binary-output, 3003945), (binary-output, 3003949), 
        (binary-output, 3003963), (binary-output, 3004008), (binary-output, 3004018), 
        (binary-output, 3004020), (binary-output, 3004027), (binary-output, 3004034), 
        (binary-output, 3004035), (binary-output, 3004037), (binary-output, 3004039), 
        (binary-output, 3005984), (binary-output, 3006828), (binary-output, 3007089), 
        (binary-output, 3011733), (binary-output, 3011737), (binary-output, 3011741), 
        (binary-output, 3011794), (binary-output, 3011796), (binary-output, 3011798), 
        (binary-output, 3011800), (binary-output, 3011802), (binary-value, 3000404), 
        (binary-value, 3000406), (binary-value, 3000409), (binary-value, 3000411), 
        (binary-value, 3000414), (binary-value, 3000416), (binary-value, 3000419), 
        (binary-value, 3000421), (binary-value, 3000424), (binary-value, 3000426), 
        (binary-value, 3000450), (binary-value, 3000464), (binary-value, 3000478), 
        (binary-value, 3000492), (binary-value, 3000535), (binary-value, 3000549), 
        (binary-value, 3004071), (binary-value, 3004076), (binary-value, 3004081), 
        (binary-value, 3004086), (binary-value, 3004088), (binary-value, 3004089), 
        (binary-value, 3004090), (binary-value, 3004091), (binary-value, 3004092), 
        (binary-value, 3004093), (binary-value, 3004094), (binary-value, 3004095), 
        (binary-value, 3007153), (binary-value, 3009566), (binary-value, 3011086), 
        (binary-value, 3011250), (calendar, 3012124), (calendar, 3012125), 
        (multi-state-output, 3011758), (program, 3000449), (program, 3000463), 
        (program, 3000477), (program, 3000491), (program, 3000534), 
        (program, 3000548), (program, 3000563), (program, 3004068), 
        (program, 3004073), (program, 3004078), (program, 3004083), 
        (program, 3004100), (program, 3004105), (program, 3004110), 
        (program, 3004115), (program, 3004120), (program, 3004126), 
        (program, 3004132), (program, 3004138), (program, 3004142), 
        (program, 3004158), (program, 3004166), (program, 3004174), 
        (program, 3004184), (program, 3004191), (program, 3004194), 
        (program, 3004196), (program, 3004198), (program, 3004203), 
        (program, 3004207), (program, 3004211), (program, 3004218), 
        (program, 3004223), (program, 3004423), (program, 3004427), 
        (program, 3004432), (program, 3004436), (program, 3004441), 
        (program, 3004445), (program, 3004450), (program, 3004454), 
        (program, 3005087), (program, 3005088), (program, 3005092), 
        (program, 3005093), (program, 3005097), (program, 3005098), 
        (program, 3005102), (program, 3005103), (program, 3006446), 
        (program, 3006447), (program, 3006448), (program, 3007150), 
        (program, 3008403), (program, 3010614), (program, 3011190), 
        (program, 3011252), (schedule, 3000580), (schedule, 3000581), 
        (schedule, 3000726), (schedule, 3003814), (schedule, 3003816), 
        (schedule, 3003836), (schedule, 3003837), (schedule, 3003838), 
        (schedule, 3003893), (schedule, 3003894), (schedule, 3003895), 
        (schedule, 3003896), (schedule, 3003960), (trend-log, 3000001), 
        (trend-log, 3000032), (trend-log, 3000034), (trend-log, 3000036), 
        (trend-log, 3000038), (trend-log, 3000040), (trend-log, 3000046), 
        (trend-log, 3000048), (trend-log, 3000050), (trend-log, 3000052), 
        (trend-log, 3000054), (trend-log, 3000058), (trend-log, 3000060), 
        (trend-log, 3000062), (trend-log, 3000064), (trend-log, 3000066), 
        (trend-log, 3000074), (trend-log, 3000076), (trend-log, 3000078), 
        (trend-log, 3000080), (trend-log, 3000082), (trend-log, 3000087), 
        (trend-log, 3000090), (trend-log, 3000096), (trend-log, 3000099), 
        (trend-log, 3000102), (trend-log, 3000105), (trend-log, 3000108), 
        (trend-log, 3000111), (trend-log, 3000115), (trend-log, 3000117), 
        (trend-log, 3000119), (trend-log, 3000122), (trend-log, 3000124), 
        (trend-log, 3000126), (trend-log, 3000129), (trend-log, 3000132), 
        (trend-log, 3000139), (trend-log, 3000157), (trend-log, 3000160), 
        (trend-log, 3000177), (trend-log, 3000180), (trend-log, 3000191), 
        (trend-log, 3000192), (trend-log, 3000194), (trend-log, 3000195), 
        (trend-log, 3000197), (trend-log, 3000198), (trend-log, 3000200), 
        (trend-log, 3000201), (trend-log, 3000203), (trend-log, 3000214), 
        (trend-log, 3000215), (trend-log, 3000221), (trend-log, 3000223), 
        (trend-log, 3000225), (trend-log, 3000227), (trend-log, 3000229), 
        (trend-log, 3000231), (trend-log, 3000233), (trend-log, 3000247), 
        (trend-log, 3000249), (trend-log, 3000252), (trend-log, 3000254), 
        (trend-log, 3000259), (trend-log, 3000262), (trend-log, 3000264), 
        (trend-log, 3000266), (trend-log, 3000269), (trend-log, 3000272), 
        (trend-log, 3000275), (trend-log, 3000278), (trend-log, 3000280), 
        (trend-log, 3000283), (trend-log, 3000285), (trend-log, 3000289), 
        (trend-log, 3000292), (trend-log, 3000296), (trend-log, 3000300), 
        (trend-log, 3000307), (trend-log, 3000316), (trend-log, 3000319), 
        (trend-log, 3000322), (trend-log, 3000333), (trend-log, 3000337), 
        (trend-log, 3000340), (trend-log, 3000346), (trend-log, 3000348), 
        (trend-log, 3000351), (trend-log, 3000354), (trend-log, 3000357), 
        (trend-log, 3000360), (trend-log, 3000372), (trend-log, 3000376), 
        (trend-log, 3000378), (trend-log, 3000380), (trend-log, 3000382), 
        (trend-log, 3000385), (trend-log, 3000388), (trend-log, 3000390), 
        (trend-log, 3000399), (trend-log, 3000405), (trend-log, 3000408), 
        (trend-log, 3000410), (trend-log, 3000413), (trend-log, 3000415), 
        (trend-log, 3000418), (trend-log, 3000420), (trend-log, 3000423), 
        (trend-log, 3000425), (trend-log, 3000428), (trend-log, 3000431), 
        (trend-log, 3000437), (trend-log, 3000452), (trend-log, 3000466), 
        (trend-log, 3000480), (trend-log, 3000494), (trend-log, 3000505), 
        (trend-log, 3000514), (trend-log, 3000537), (trend-log, 3000551), 
        (trend-log, 3003671), (trend-log, 3003672), (trend-log, 3003673), 
        (trend-log, 3003674), (trend-log, 3003675), (trend-log, 3003676), 
        (trend-log, 3003677), (trend-log, 3003678), (trend-log, 3003679), 
        (trend-log, 3003681), (trend-log, 3003682), (trend-log, 3003683), 
        (trend-log, 3003684), (trend-log, 3003685), (trend-log, 3003687), 
        (trend-log, 3003688), (trend-log, 3003689), (trend-log, 3003690), 
        (trend-log, 3003692), (trend-log, 3003693), (trend-log, 3003694), 
        (trend-log, 3003695), (trend-log, 3003696), (trend-log, 3003697), 
        (trend-log, 3003698), (trend-log, 3003700), (trend-log, 3003701), 
        (trend-log, 3003702), (trend-log, 3003703), (trend-log, 3003704), 
        (trend-log, 3003705), (trend-log, 3003706), (trend-log, 3003708), 
        (trend-log, 3003709), (trend-log, 3003710), (trend-log, 3003711), 
        (trend-log, 3003712), (trend-log, 3003713), (trend-log, 3003714), 
        (trend-log, 3003716), (trend-log, 3003717), (trend-log, 3003718), 
        (trend-log, 3003719), (trend-log, 3003720), (trend-log, 3003721), 
        (trend-log, 3003722), (trend-log, 3003724), (trend-log, 3003725), 
        (trend-log, 3003726), (trend-log, 3003727), (trend-log, 3003728), 
        (trend-log, 3003729), (trend-log, 3003730), (trend-log, 3003732), 
        (trend-log, 3003733), (trend-log, 3003734), (trend-log, 3003735), 
        (trend-log, 3003736), (trend-log, 3003737), (trend-log, 3003738), 
        (trend-log, 3003739), (trend-log, 3003740), (trend-log, 3003742), 
        (trend-log, 3003743), (trend-log, 3003744), (trend-log, 3003745), 
        (trend-log, 3003746), (trend-log, 3003747), (trend-log, 3003748), 
        (trend-log, 3003749), (trend-log, 3003751), (trend-log, 3003752), 
        (trend-log, 3003753), (trend-log, 3003754), (trend-log, 3003755), 
        (trend-log, 3003756), (trend-log, 3003757), (trend-log, 3003758), 
        (trend-log, 3003759), (trend-log, 3003760), (trend-log, 3003761), 
        (trend-log, 3003762), (trend-log, 3003763), (trend-log, 3003764), 
        (trend-log, 3003766), (trend-log, 3003768), (trend-log, 3003819), 
        (trend-log, 3003820), (trend-log, 3003833), (trend-log, 3003861), 
        (trend-log, 3003862), (trend-log, 3003863), (trend-log, 3003864), 
        (trend-log, 3003865), (trend-log, 3003866), (trend-log, 3003867), 
        (trend-log, 3003868), (trend-log, 3003869), (trend-log, 3003870), 
        (trend-log, 3003871), (trend-log, 3003872), (trend-log, 3003873), 
        (trend-log, 3003874), (trend-log, 3003875), (trend-log, 3003876), 
        (trend-log, 3003877), (trend-log, 3003878), (trend-log, 3003879), 
        (trend-log, 3003880), (trend-log, 3003881), (trend-log, 3003882), 
        (trend-log, 3003883), (trend-log, 3003884), (trend-log, 3003885), 
        (trend-log, 3003889), (trend-log, 3004000), (trend-log, 3004001), 
        (trend-log, 3004002), (trend-log, 3004003), (trend-log, 3004060), 
        (trend-log, 3004235), (trend-log, 3004236), (trend-log, 3004237), 
        (trend-log, 3004248), (trend-log, 3004249), (trend-log, 3004250), 
        (trend-log, 3004261), (trend-log, 3004262), (trend-log, 3004263), 
        (trend-log, 3004274), (trend-log, 3004275), (trend-log, 3004276), 
        (trend-log, 3004277), (trend-log, 3004278), (trend-log, 3004279), 
        (trend-log, 3004280), (trend-log, 3004281), (trend-log, 3004282), 
        (trend-log, 3004283), (trend-log, 3004284), (trend-log, 3004285), 
        (trend-log, 3004286), (trend-log, 3004298), (trend-log, 3004299), 
        (trend-log, 3004311), (trend-log, 3004312), (trend-log, 3004324), 
        (trend-log, 3004325), (trend-log, 3004408), (trend-log, 3004409), 
        (trend-log, 3004455), (trend-log, 3004456), (trend-log, 3004457), 
        (trend-log, 3004458), (trend-log, 3004459), (trend-log, 3004460), 
        (trend-log, 3004519), (trend-log, 3004520), (trend-log, 3004521), 
        (trend-log, 3004522), (trend-log, 3004523), (trend-log, 3004524), 
        (trend-log, 3004583), (trend-log, 3004584), (trend-log, 3004585), 
        (trend-log, 3004586), (trend-log, 3004587), (trend-log, 3004588), 
        (trend-log, 3004653), (trend-log, 3004654), (trend-log, 3004655), 
        (trend-log, 3004656), (trend-log, 3004657), (trend-log, 3004658), 
        (trend-log, 3004755), (trend-log, 3004764), (trend-log, 3004773), 
        (trend-log, 3004800), (trend-log, 3004801), (trend-log, 3004831), 
        (trend-log, 3004832), (trend-log, 3004862), (trend-log, 3004872), 
        (trend-log, 3004873), (trend-log, 3004903), (trend-log, 3004904), 
        (trend-log, 3004905), (trend-log, 3004906), (trend-log, 3004919), 
        (trend-log, 3004941), (trend-log, 3004942), (trend-log, 3004943), 
        (trend-log, 3004944), (trend-log, 3004957), (trend-log, 3004979), 
        (trend-log, 3004980), (trend-log, 3004981), (trend-log, 3004982), 
        (trend-log, 3004995), (trend-log, 3005017), (trend-log, 3005018), 
        (trend-log, 3005019), (trend-log, 3005020), (trend-log, 3005033), 
        (trend-log, 3005057), (trend-log, 3005104), (trend-log, 3005148), 
        (trend-log, 3005192), (trend-log, 3005236), (trend-log, 3005966), 
        (trend-log, 3005967), (trend-log, 3005968), (trend-log, 3005973), 
        (trend-log, 3005975), (trend-log, 3005976), (trend-log, 3005977), 
        (trend-log, 3006825), (trend-log, 3006826), (trend-log, 3006827), 
        (trend-log, 3006830), (trend-log, 3006839), (trend-log, 3006841), 
        (trend-log, 3006842), (trend-log, 3006843), (trend-log, 3006844), 
        (trend-log, 3006845), (trend-log, 3007090), (trend-log, 3007302), 
        (trend-log, 3007304), (trend-log, 3007305), (trend-log, 3007306), 
        (trend-log, 3007308), (trend-log, 3007344), (trend-log, 3007345), 
        (trend-log, 3007346), (trend-log, 3007347), (trend-log, 3007348), 
        (trend-log, 3007349), (trend-log, 3007350), (trend-log, 3008836), 
        (trend-log, 3008837), (trend-log, 3008841), (trend-log, 3008842), 
        (trend-log, 3009177), (trend-log, 3009649), (trend-log, 3009652), 
        (trend-log, 3009654), (trend-log, 3009658), (trend-log, 3009660), 
        (trend-log, 3009662), (trend-log, 3009664), (trend-log, 3009665), 
        (trend-log, 3009666), (trend-log, 3009667), (trend-log, 3009668), 
        (trend-log, 3009669), (trend-log, 3009670), (trend-log, 3009671), 
        (trend-log, 3009672), (trend-log, 3009673), (trend-log, 3009674), 
        (trend-log, 3009675), (trend-log, 3009676), (trend-log, 3009677), 
        (trend-log, 3009678), (trend-log, 3009679), (trend-log, 3009682), 
        (trend-log, 3009683), (trend-log, 3009703), (trend-log, 3009704), 
        (trend-log, 3009705), (trend-log, 3009706), (trend-log, 3009707), 
        (trend-log, 3009763), (trend-log, 3009764), (trend-log, 3009765), 
        (trend-log, 3009783), (trend-log, 3010065), (trend-log, 3010066), 
        (trend-log, 3010510), (trend-log, 3011082), (trend-log, 3011083), 
        (trend-log, 3011087), (trend-log, 3011151), (trend-log, 3011153), 
        (trend-log, 3011155), (trend-log, 3011157), (trend-log, 3011159), 
        (trend-log, 3011161), (trend-log, 3011163), (trend-log, 3011164), 
        (trend-log, 3011165), (trend-log, 3011167), (trend-log, 3011169), 
        (trend-log, 3011171), (trend-log, 3011173), (trend-log, 3011174), 
        (trend-log, 3011175), (trend-log, 3011176), (trend-log, 3011178), 
        (trend-log, 3011181), (trend-log, 3011183), (trend-log, 3011200), 
        (trend-log, 3011201), (trend-log, 3011202), (trend-log, 3011203), 
        (trend-log, 3011204), (trend-log, 3011205), (trend-log, 3011206), 
        (trend-log, 3011207), (trend-log, 3011214), (trend-log, 3011243), 
        (trend-log, 3011245), (trend-log, 3011251), (trend-log, 3011698), 
        (trend-log, 3011700), (trend-log, 3011702), (trend-log, 3011704), 
        (trend-log, 3011706), (trend-log, 3011708), (trend-log, 3011710), 
        (trend-log, 3011712), (trend-log, 3011714), (trend-log, 3011716), 
        (trend-log, 3011718), (trend-log, 3011720), (trend-log, 3011722), 
        (trend-log, 3011724), (trend-log, 3011726), (trend-log, 3011728), 
        (trend-log, 3011730), (trend-log, 3011732), (trend-log, 3011734), 
        (trend-log, 3011736), (trend-log, 3011738), (trend-log, 3011740), 
        (trend-log, 3011742), (trend-log, 3011744), (trend-log, 3011747), 
        (trend-log, 3011750), (trend-log, 3011753), (trend-log, 3011755), 
        (trend-log, 3011759), (trend-log, 3011761), (trend-log, 3011763), 
        (trend-log, 3011765), (trend-log, 3011767), (trend-log, 3011769), 
        (trend-log, 3011771), (trend-log, 3011773), (trend-log, 3011775), 
        (trend-log, 3011777), (trend-log, 3011779), (trend-log, 3011781), 
        (trend-log, 3011783), (trend-log, 3011785), (trend-log, 3011787), 
        (trend-log, 3011789), (trend-log, 3011791), (trend-log, 3011793), 
        (trend-log, 3011795), (trend-log, 3011797), (trend-log, 3011799), 
        (trend-log, 3011801), (trend-log, 3011803), (trend-log, 3011804), 
        (trend-log, 3011806), (trend-log, 3011808) } 
    max-apdu-length-accepted: 1024
    segmentation-supported: segmented-both
    apdu-timeout: 6000
    number-of-APDU-retries: 4
    device-address-binding: { ?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,? }
    database-revision: ?
  -- Found 1544 Objects 
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 250.000046
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 6
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,true,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071006UN.GLRF_WTR BHWLS-T"
    -- proprietary 2390: "GLRF.Water Systems.BHWLS-T"
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BHWLS-T"
    description: "Blr HW Loop Supply Temp"
    -- proprietary 512: 70
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000120)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 87.320312
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 6
    -- proprietary 807: 1
    -- proprietary 808: 6
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071006UN.GLRF_WTR BHWR-T"
    -- proprietary 2390: "GLRF.Water Systems.BHWR-T"
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BHWR-T"
    description: "Blr HW Return Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000123)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 250.000046
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 6
    -- proprietary 807: 1
    -- proprietary 808: 5
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,true,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071006UN.GLRF_WTR BHWL-T"
    -- proprietary 2390: "GLRF.Water Systems.BHWL-T"
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BHWL-T"
    description: "Bldg HW Loop Temp"
    -- proprietary 512: 70
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000125)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: -1.664357
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 7
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: pounds-force-per-square-inch
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071007UN.GLRF_WTR HWR-P"
    -- proprietary 2390: "GLRF.Water Systems.HWR-P"
    object-name: "S1-NAE07/N2-1.071007UN.GLRF_WTR HWR-P"
    description: "Hot Water Return Press"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000127)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: -0.035511
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 6
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: inches-of-water
    event-state: normal
    -- proprietary 661: 3
    cov-increment: 0.001000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.001000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071006UN.GLRF_WTR SP-A"
    -- proprietary 2390: "GLRF.Water Systems.SP-A"
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR SP-A"
    description: "Static Pressure Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000130)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 103.174713
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 1
    -- proprietary 808: 3
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.HD-T"
    -- proprietary 2390: "GLRF.MZ-2.HD-T"
    object-name: "S1-NAE07/N2-1.071002AH.HD-T"
    description: "Hot Deck Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000133)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 59.368317
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.CD-T"
    -- proprietary 2390: "GLRF.MZ-2.CD-T"
    object-name: "S1-NAE07/N2-1.071002AH.CD-T"
    description: "Cold Deck Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000136)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 71.486786
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 1
    -- proprietary 808: 5
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.RA-T"
    -- proprietary 2390: "GLRF.MZ-2.RA-T"
    object-name: "S1-NAE07/N2-1.071002AH.RA-T"
    description: "Return Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000140)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 51.787689
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.MA-T"
    -- proprietary 2390: "GLRF.MZ-2.MA-T"
    object-name: "S1-NAE07/N2-1.071002AH.MA-T"
    description: "Mixed Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000143)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 100.925354
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 1
    -- proprietary 808: 3
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.HD-T"
    -- proprietary 2390: "GLRF.MZ-1.HD-T"
    object-name: "S1-NAE07/N2-1.071001AH.HD-T"
    description: "Hot Deck Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000152)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 62.194168
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.CD-T"
    -- proprietary 2390: "GLRF.MZ-1.CD-T"
    object-name: "S1-NAE07/N2-1.071001AH.CD-T"
    description: "Cold Deck Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000154)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 68.125000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 1
    -- proprietary 808: 8
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.RA1-T"
    -- proprietary 2390: "GLRF.MZ-1.RA-T"
    object-name: "S1-NAE07/N2-1.071004DX.RA1-T"
    description: "Return Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000158)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 65.469727
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.MA-T"
    -- proprietary 2390: "GLRF.MZ-1.MA-T"
    object-name: "S1-NAE07/N2-1.071001AH.MA-T"
    description: "Mixed Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000161)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 66.959930
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 1
    -- proprietary 808: 3
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.HD-T"
    -- proprietary 2390: "GLRF.MZ-3.HD-T"
    object-name: "S1-NAE07/N2-1.071003AH.HD-T"
    description: "Hot Deck Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000172)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 65.006348
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.CD-T"
    -- proprietary 2390: "GLRF.MZ-3.CD-T"
    object-name: "S1-NAE07/N2-1.071003AH.CD-T"
    description: "Cold Deck Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000174)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 71.233734
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 1
    -- proprietary 808: 5
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.RA-T"
    -- proprietary 2390: "GLRF.MZ-3.RA-T"
    object-name: "S1-NAE07/N2-1.071003AH.RA-T"
    description: "Return Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000178)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 65.216675
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.MA-T"
    -- proprietary 2390: "GLRF.MZ-3.MA-T"
    object-name: "S1-NAE07/N2-1.071003AH.MA-T"
    description: "Mixed Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000181)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 250.000046
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 9
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,true,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071009UN.GLRF_AC5 DA-T"
    -- proprietary 2390: "GLRF.AC-5.DA-T"
    object-name: "S1-NAE07/N2-1.071009UN.GLRF_AC5 DA-T"
    description: "Discharge Temperature"
    -- proprietary 512: 70
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000190)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 250.000046
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 9
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,true,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071009UN.GLRF_AC5 RA5-T"
    -- proprietary 2390: "GLRF.AC-5.RA-T"
    object-name: "S1-NAE07/N2-1.071009UN.GLRF_AC5 RA5-T"
    description: "Return Air Temperature"
    -- proprietary 512: 70
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000193)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 250.000046
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 9
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,true,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071009UN.DA-T"
    -- proprietary 2390: "GLRF.AC-6.DA-T"
    object-name: "S1-NAE07/N2-1.071009UN.DA-T"
    description: "Discharge Temperature"
    -- proprietary 512: 70
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000196)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 250.000046
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 9
    -- proprietary 807: 1
    -- proprietary 808: 3
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,true,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071009UN.RA6-T"
    -- proprietary 2390: "GLRF.AC-6.RA-T"
    object-name: "S1-NAE07/N2-1.071009UN.RA6-T"
    description: "Return Air Temperature"
    -- proprietary 512: 70
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000199)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 250.000046
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 6
    -- proprietary 807: 1
    -- proprietary 808: 3
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,true,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071006UN.DA-T"
    -- proprietary 2390: "GLRF.HV-2.DA-T"
    object-name: "S1-NAE07/N2-1.071006UN.DA-T"
    description: "Discharge Temperature"
    -- proprietary 512: 70
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000202)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 61.031250
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.DA-T"
    -- proprietary 2390: "GLRF.AC-4.DA-T"
    object-name: "S1-NAE07/N2-1.071004DX.DA-T"
    description: "Discharge Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000204)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 69.437500
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 1
    -- proprietary 808: 3
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.RA4-T"
    -- proprietary 2390: "GLRF.AC-4.RA-T"
    object-name: "S1-NAE07/N2-1.071004DX.RA4-T"
    description: "Return Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000208)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 61.093750
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.MA-T"
    -- proprietary 2390: "GLRF.AC-4.MA-T"
    object-name: "S1-NAE07/N2-1.071004DX.MA-T"
    description: "Mixed Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000211)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 69.937500
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.RM-T"
    -- proprietary 2390: "GLRF.AC-4.RM-T"
    object-name: "S1-NAE07/N2-1.071004DX.RM-T"
    description: "Room 141 Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000213)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 67.780975
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 11
    -- proprietary 807: 1
    -- proprietary 808: 3
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071011UN.ZN-T"
    -- proprietary 2390: "GLRF.Lab Exhaust.ZN-T"
    object-name: "S1-NAE07/N2-1.071011UN.ZN-T"
    description: "Zone Temp - Computer Rm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000220)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 250.000046
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 11
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,true,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071011UN.DA-T"
    -- proprietary 2390: "GLRF.Lab Exhaust.DA-T"
    object-name: "S1-NAE07/N2-1.071011UN.DA-T"
    description: "Zone Discharge Temp"
    -- proprietary 512: 70
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000222)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 66.500000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.DA-T"
    -- proprietary 2390: "GLRF.AHU-2.DA-T"
    object-name: "S1-NAE07/N2-1.071015DX.DA-T"
    description: "Discharge Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000224)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 56.406250
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.RA-T"
    -- proprietary 2390: "GLRF.AHU-2.RA-T"
    object-name: "S1-NAE07/N2-1.071015DX.RA-T"
    description: "Return Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000226)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 60.375000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 1
    -- proprietary 808: 3
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.MA-T"
    -- proprietary 2390: "GLRF.AHU-2.MA-T"
    object-name: "S1-NAE07/N2-1.071015DX.MA-T"
    description: "Mixed Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000228)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 72.562500
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.RM-T"
    -- proprietary 2390: "GLRF.AHU-2.RM-T"
    object-name: "S1-NAE07/N2-1.071015DX.RM-T"
    description: "Room Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000230)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1.299805
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 1
    -- proprietary 808: 8
    units: inches-of-water
    event-state: normal
    -- proprietary 661: 3
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.001000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.DA-SP"
    -- proprietary 2390: "GLRF.AHU-2.DA-SP"
    object-name: "S1-NAE07/N2-1.071015DX.DA-SP"
    description: "Discharge Static Press"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000232)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 49.125000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: percent-relative-humidity
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.OA-H"
    -- proprietary 2390: "GLRF.Chilled Water.OA-H"
    object-name: "S1-NAE07/N2-1.071012DX.OA-H"
    description: "Outdoor Air Humidity"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000246)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 73.125000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.CWS-T"
    -- proprietary 2390: "GLRF.Chilled Water.CWS-T"
    object-name: "S1-NAE07/N2-1.071012DX.CWS-T"
    description: "Cond. Water Supply Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000248)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 76.125000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 1
    -- proprietary 808: 3
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.RM-T"
    -- proprietary 2390: "GLRF.Chilled Water.RM-T"
    object-name: "S1-NAE07/N2-1.071012DX.RM-T"
    description: "Chiller Room Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000250)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.104004
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: us-gallons-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.CHW-F"
    -- proprietary 2390: "GLRF.Chilled Water.CHW-F"
    object-name: "S1-NAE07/N2-1.071012DX.CHW-F"
    description: "Chilled Water Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000253)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 80.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 5
    -- proprietary 808: 18
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.CD-SP"
    -- proprietary 2390: "GLRF.MZ-1.CD-SPT"
    object-name: "S1-NAE07/N2-1.071001AH.CD-SP"
    description: "Cold Deck Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000398)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 11
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071011UN.CSO"
    -- proprietary 2390: "GLRF.Lab Exhaust.CSO"
    object-name: "S1-NAE07/N2-1.071011UN.CSO"
    description: "OA Temp & Setpoints Etc."
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000429)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 31.125000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 1
    -- proprietary 808: 5
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.OA-T"
    -- proprietary 2390: "GLRF.AC-4.OA-T"
    object-name: "S1-NAE07/N2-1.071004DX.OA-T"
    description: "Outdoor Air Temp - GLRF"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000436)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 47.199997
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: hertz
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.FREQ-ACT"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.FREQ-ACT"
    object-name: "S1-NAE07/N2-1.071020VN.FREQ-ACT"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000582)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 78.829994
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.PCT-ACT"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.PCT-ACT"
    object-name: "S1-NAE07/N2-1.071020VN.PCT-ACT"
    description: "Rated Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000583)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 6.400000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: amperes
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 2000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.CURRENT"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.CURRENT"
    object-name: "S1-NAE07/N2-1.071020VN.CURRENT"
    description: "Current"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000584)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 34.199997
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 1
    -- proprietary 808: 5
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.TORQUE"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.TORQUE"
    object-name: "S1-NAE07/N2-1.071020VN.TORQUE"
    description: "Torque"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000585)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 2.300000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 1
    -- proprietary 808: 6
    units: kilowatts
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.POWER"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.POWER"
    object-name: "S1-NAE07/N2-1.071020VN.POWER"
    description: "Power"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000586)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 32.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 1
    -- proprietary 808: 7
    units: degrees-celsius
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.DRV-TEMP"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.DRV-TEMP"
    object-name: "S1-NAE07/N2-1.071020VN.DRV-TEMP"
    description: "Drive Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000587)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 3967.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 1
    -- proprietary 808: 8
    units: kilowatt-hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.ENERGY"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.ENERGY"
    object-name: "S1-NAE07/N2-1.071020VN.ENERGY"
    description: "Energy in KWH"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000588)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 59.299999
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 1
    -- proprietary 808: 9
    units: megawatt-hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.M-WATTS"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.M-WATTS"
    object-name: "S1-NAE07/N2-1.071020VN.M-WATTS"
    description: "Mega Watt Hour"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000589)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 6390.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 1
    -- proprietary 808: 10
    units: hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.RUNTIME"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.RUNTIME"
    object-name: "S1-NAE07/N2-1.071020VN.RUNTIME"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000590)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 641.299988
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 1
    -- proprietary 808: 11
    units: volts
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.DC-VOLT"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.DC-VOLT"
    object-name: "S1-NAE07/N2-1.071020VN.DC-VOLT"
    description: "DC Voltage"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000591)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 1
    -- proprietary 808: 13
    units: proprietary 272
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.LAST-FLT"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.LAST-FLT"
    object-name: "S1-NAE07/N2-1.071020VN.LAST-FLT"
    description: "Last Fault"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000592)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 1
    -- proprietary 808: 14
    units: proprietary 272
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.PREV-FLT"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.PREV-FLT"
    object-name: "S1-NAE07/N2-1.071020VN.PREV-FLT"
    description: "Previous Fault"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000593)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 1
    -- proprietary 808: 15
    units: proprietary 272
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.OLDEST-FLT"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.OLDEST-FLT"
    object-name: "S1-NAE07/N2-1.071020VN.OLDEST-FLT"
    description: "Oldest Fault"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000594)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 59.899998
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: hertz
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.FREQ-ACT"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.FREQ-ACT"
    object-name: "S1-NAE07/N2-1.071021VN.FREQ-ACT"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000600)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 99.829994
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.PCT-ACT"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.PCT-ACT"
    object-name: "S1-NAE07/N2-1.071021VN.PCT-ACT"
    description: "Rated Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000601)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 91.199997
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: amperes
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 2000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.CURRENT"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.CURRENT"
    object-name: "S1-NAE07/N2-1.071021VN.CURRENT"
    description: "Current"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000602)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 77.399994
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 1
    -- proprietary 808: 5
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.TORQUE"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.TORQUE"
    object-name: "S1-NAE07/N2-1.071021VN.TORQUE"
    description: "Torque"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000603)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 62.099998
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 1
    -- proprietary 808: 6
    units: kilowatts
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.POWER"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.POWER"
    object-name: "S1-NAE07/N2-1.071021VN.POWER"
    description: "Power"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000604)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 1
    -- proprietary 808: 7
    units: degrees-celsius
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.DRV-TEMP"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.DRV-TEMP"
    object-name: "S1-NAE07/N2-1.071021VN.DRV-TEMP"
    description: "Drive Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000605)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 32767.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 1
    -- proprietary 808: 8
    units: kilowatt-hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 99999997952.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.ENERGY"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.ENERGY"
    object-name: "S1-NAE07/N2-1.071021VN.ENERGY"
    description: "Energy in KWH"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000606)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1000.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 1
    -- proprietary 808: 9
    units: megawatt-hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.M-WATTS"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.M-WATTS"
    object-name: "S1-NAE07/N2-1.071021VN.M-WATTS"
    description: "Mega Watt Hour"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000607)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 32767.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 1
    -- proprietary 808: 10
    units: hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.RUNTIME"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.RUNTIME"
    object-name: "S1-NAE07/N2-1.071021VN.RUNTIME"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000608)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 639.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 1
    -- proprietary 808: 11
    units: volts
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.DC-VOLT"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.DC-VOLT"
    object-name: "S1-NAE07/N2-1.071021VN.DC-VOLT"
    description: "DC Voltage"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000609)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 1
    -- proprietary 808: 13
    units: proprietary 272
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.LAST-FLT"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.LAST-FLT"
    object-name: "S1-NAE07/N2-1.071021VN.LAST-FLT"
    description: "Last Fault"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000610)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 1
    -- proprietary 808: 14
    units: proprietary 272
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.PREV-FLT"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.PREV-FLT"
    object-name: "S1-NAE07/N2-1.071021VN.PREV-FLT"
    description: "Previous Fault"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000611)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 1
    -- proprietary 808: 15
    units: proprietary 272
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.OLDEST-FLT"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.OLDEST-FLT"
    object-name: "S1-NAE07/N2-1.071021VN.OLDEST-FLT"
    description: "Oldest Fault"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000612)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: hertz
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.FREQ-ACT"
    -- proprietary 2390: "GLRF.CLGTWR VFD.FREQ-ACT"
    object-name: "S1-NAE07/N2-1.071023VN.FREQ-ACT"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000618)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.PCT-ACT"
    -- proprietary 2390: "GLRF.CLGTWR VFD.PCT-ACT"
    object-name: "S1-NAE07/N2-1.071023VN.PCT-ACT"
    description: "Rated Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000619)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: amperes
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 2000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.CURRENT"
    -- proprietary 2390: "GLRF.CLGTWR VFD.CURRENT"
    object-name: "S1-NAE07/N2-1.071023VN.CURRENT"
    description: "Current"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000620)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 1
    -- proprietary 808: 5
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.TORQUE"
    -- proprietary 2390: "GLRF.CLGTWR VFD.TORQUE"
    object-name: "S1-NAE07/N2-1.071023VN.TORQUE"
    description: "Torque"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000621)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 1
    -- proprietary 808: 6
    units: kilowatts
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.POWER"
    -- proprietary 2390: "GLRF.CLGTWR VFD.POWER"
    object-name: "S1-NAE07/N2-1.071023VN.POWER"
    description: "Power"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000622)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 26.799999
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 1
    -- proprietary 808: 7
    units: degrees-celsius
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.DRV-TEMP"
    -- proprietary 2390: "GLRF.CLGTWR VFD.DRV-TEMP"
    object-name: "S1-NAE07/N2-1.071023VN.DRV-TEMP"
    description: "Drive Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000623)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 12927.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 1
    -- proprietary 808: 8
    units: kilowatt-hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.ENERGY"
    -- proprietary 2390: "GLRF.CLGTWR VFD.ENERGY"
    object-name: "S1-NAE07/N2-1.071023VN.ENERGY"
    description: "Energy in KWH"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000624)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 340.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 1
    -- proprietary 808: 9
    units: megawatt-hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.M-WATTS"
    -- proprietary 2390: "GLRF.CLGTWR VFD.M-WATTS"
    object-name: "S1-NAE07/N2-1.071023VN.M-WATTS"
    description: "Mega Watt Hour"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000625)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 4982.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 1
    -- proprietary 808: 10
    units: hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.RUNTIME"
    -- proprietary 2390: "GLRF.CLGTWR VFD.RUNTIME"
    object-name: "S1-NAE07/N2-1.071023VN.RUNTIME"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000626)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 670.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 1
    -- proprietary 808: 11
    units: volts
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.DC-VOLT"
    -- proprietary 2390: "GLRF.CLGTWR VFD.DC-VOLT"
    object-name: "S1-NAE07/N2-1.071023VN.DC-VOLT"
    description: "DC Voltage"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000627)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 1
    -- proprietary 808: 13
    units: proprietary 272
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.LAST-FLT"
    -- proprietary 2390: "GLRF.CLGTWR VFD.LAST-FLT"
    object-name: "S1-NAE07/N2-1.071023VN.LAST-FLT"
    description: "Last Fault"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000628)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 1
    -- proprietary 808: 14
    units: proprietary 272
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.PREV-FLT"
    -- proprietary 2390: "GLRF.CLGTWR VFD.PREV-FLT"
    object-name: "S1-NAE07/N2-1.071023VN.PREV-FLT"
    description: "Previous Fault"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000629)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 1
    -- proprietary 808: 15
    units: proprietary 272
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.OLDEST-FLT"
    -- proprietary 2390: "GLRF.CLGTWR VFD.OLDEST-FLT"
    object-name: "S1-NAE07/N2-1.071023VN.OLDEST-FLT"
    description: "Oldest Fault"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000630)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 50.700001
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: hertz
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.FREQ-ACT"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.FREQ-ACT"
    object-name: "S1-NAE07/N2-1.071024VN.FREQ-ACT"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000636)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 84.500000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.PCT-ACT"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.PCT-ACT"
    object-name: "S1-NAE07/N2-1.071024VN.PCT-ACT"
    description: "Rated Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000637)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 12.200000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: amperes
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 2000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.CURRENT"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.CURRENT"
    object-name: "S1-NAE07/N2-1.071024VN.CURRENT"
    description: "Current"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000638)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 38.299999
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 1
    -- proprietary 808: 5
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.TORQUE"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.TORQUE"
    object-name: "S1-NAE07/N2-1.071024VN.TORQUE"
    description: "Torque"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000639)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 4.900000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 1
    -- proprietary 808: 6
    units: kilowatts
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.POWER"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.POWER"
    object-name: "S1-NAE07/N2-1.071024VN.POWER"
    description: "Power"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000640)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 32.399998
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 1
    -- proprietary 808: 7
    units: degrees-celsius
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.DRV-TEMP"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.DRV-TEMP"
    object-name: "S1-NAE07/N2-1.071024VN.DRV-TEMP"
    description: "Drive Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000641)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 4608.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 1
    -- proprietary 808: 8
    units: kilowatt-hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.ENERGY"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.ENERGY"
    object-name: "S1-NAE07/N2-1.071024VN.ENERGY"
    description: "Energy in KWH"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000642)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 332.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 1
    -- proprietary 808: 9
    units: megawatt-hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.M-WATTS"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.M-WATTS"
    object-name: "S1-NAE07/N2-1.071024VN.M-WATTS"
    description: "Mega Watt Hour"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000643)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 8900.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 1
    -- proprietary 808: 10
    units: hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.RUNTIME"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.RUNTIME"
    object-name: "S1-NAE07/N2-1.071024VN.RUNTIME"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000644)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 646.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 1
    -- proprietary 808: 11
    units: volts
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.DC-VOLT"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.DC-VOLT"
    object-name: "S1-NAE07/N2-1.071024VN.DC-VOLT"
    description: "DC Voltage"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000645)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 1
    -- proprietary 808: 13
    units: proprietary 272
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.LAST-FLT"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.LAST-FLT"
    object-name: "S1-NAE07/N2-1.071024VN.LAST-FLT"
    description: "Last Fault"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000646)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 1
    -- proprietary 808: 14
    units: proprietary 272
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.PREV-FLT"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.PREV-FLT"
    object-name: "S1-NAE07/N2-1.071024VN.PREV-FLT"
    description: "Previous Fault"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000647)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 1
    -- proprietary 808: 15
    units: proprietary 272
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.OLDEST-FLT"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.OLDEST-FLT"
    object-name: "S1-NAE07/N2-1.071024VN.OLDEST-FLT"
    description: "Oldest Fault"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000648)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 72.500000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 5
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.ChWS-T"
    -- proprietary 2390: "GLRF.Chiller.ChWS-T"
    object-name: "S1-NAE07/N2-1.071022VN.ChWS-T"
    description: "Leaving Chilled Liquid Temperature-YORK"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000656)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 71.699997
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 6
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.ChWR-T"
    -- proprietary 2390: "GLRF.Chiller.ChWR-T"
    object-name: "S1-NAE07/N2-1.071022VN.ChWR-T"
    description: "Return Chilled Liquid Temperature-YORK"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000657)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 73.400002
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 7
    units: pounds-force-per-square-inch
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.Evap-P"
    -- proprietary 2390: "GLRF.Chiller.Evap-P"
    object-name: "S1-NAE07/N2-1.071022VN.Evap-P"
    description: "Evaporator Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000658)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 73.199997
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 8
    units: pounds-force-per-square-inch
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.Cond-P"
    -- proprietary 2390: "GLRF.Chiller.Cond-P"
    object-name: "S1-NAE07/N2-1.071022VN.Cond-P"
    description: "Condenser Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000659)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 9
    units: pounds-force-per-square-inch
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.Oil-DP"
    -- proprietary 2390: "GLRF.Chiller.Oil-DP"
    object-name: "S1-NAE07/N2-1.071022VN.Oil-DP"
    description: "Oil Pressure Differential"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000660)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 71.900002
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 10
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.CWS-T"
    -- proprietary 2390: "GLRF.Chiller.CWS-T"
    object-name: "S1-NAE07/N2-1.071022VN.CWS-T"
    description: "Return Condenser Liquid Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000661)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 72.900002
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 11
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.CWR-T"
    -- proprietary 2390: "GLRF.Chiller.CWR-T"
    object-name: "S1-NAE07/N2-1.071022VN.CWR-T"
    description: "Leaving Condenser Liquid Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000662)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 12
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.Current-FLA"
    -- proprietary 2390: "GLRF.Chiller.Current-FLA"
    object-name: "S1-NAE07/N2-1.071022VN.Current-FLA"
    description: "Motor Current Percent FLA"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000663)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 71.599998
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 21
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.EvapSat-T"
    -- proprietary 2390: "GLRF.Chiller.EvapSat-T"
    object-name: "S1-NAE07/N2-1.071022VN.EvapSat-T"
    description: "Evaporator Saturation Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000664)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 71.400002
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 22
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.CondSat-T"
    -- proprietary 2390: "GLRF.Chiller.CondSat-T"
    object-name: "S1-NAE07/N2-1.071022VN.CondSat-T"
    description: "Condenser Saturation Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000665)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 77.699997
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 23
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.Discharge-T"
    -- proprietary 2390: "GLRF.Chiller.Discharge-T"
    object-name: "S1-NAE07/N2-1.071022VN.Discharge-T"
    description: "Discharge Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000666)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 122.900002
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 24
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.Oil-T"
    -- proprietary 2390: "GLRF.Chiller.Oil-T"
    object-name: "S1-NAE07/N2-1.071022VN.Oil-T"
    description: "Oil Sump Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000667)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 37688.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 26
    units: hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.UnitOp-Hrs"
    -- proprietary 2390: "GLRF.Chiller.UnitOp-Hrs"
    object-name: "S1-NAE07/N2-1.071022VN.UnitOp-Hrs"
    description: "Unit Operating Hours"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000668)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 6734.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 27
    units: proprietary 258
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.Units-Starts"
    -- proprietary 2390: "GLRF.Chiller.Units-Starts"
    object-name: "S1-NAE07/N2-1.071022VN.Units-Starts"
    description: "Unit System Starts"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000669)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 73.599998
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 28
    units: pounds-force-per-square-inch
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.OilSump-P"
    -- proprietary 2390: "GLRF.Chiller.OilSump-P"
    object-name: "S1-NAE07/N2-1.071022VN.OilSump-P"
    description: "Oil Sump Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000670)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 72.800003
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 29
    units: pounds-force-per-square-inch
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.OilPump-P"
    -- proprietary 2390: "GLRF.Chiller.OilPump-P"
    object-name: "S1-NAE07/N2-1.071022VN.OilPump-P"
    description: "Oil Pump Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000671)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 6
    -- proprietary 808: 1
    units: minutes
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.AntiRecycing-Time"
    -- proprietary 2390: "GLRF.Chiller.AntiRecycing-Time"
    object-name: "S1-NAE07/N2-1.071022VN.AntiRecycing-Time"
    description: "Anti-Recycle Time Remaining"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000677)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 6
    -- proprietary 808: 2
    units: no-units
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.Warning-Flt"
    -- proprietary 2390: "GLRF.Chiller.Warning-Flt"
    object-name: "S1-NAE07/N2-1.071022VN.Warning-Flt"
    description: "Unit Warning Fault Code"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000678)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 4.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 6
    -- proprietary 808: 3
    units: no-units
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.Operation-Code"
    -- proprietary 2390: "GLRF.Chiller.Operation-Code"
    object-name: "S1-NAE07/N2-1.071022VN.Operation-Code"
    description: "Operation Code"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000679)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 6
    -- proprietary 808: 4
    units: no-units
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.Safety-Flt"
    -- proprietary 2390: "GLRF.Chiller.Safety-Flt"
    object-name: "S1-NAE07/N2-1.071022VN.Safety-Flt"
    description: "Unit Safety Fault Code"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000680)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 6
    -- proprietary 808: 5
    units: no-units
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.Cycling-Flt"
    -- proprietary 2390: "GLRF.Chiller.Cycling-Flt"
    object-name: "S1-NAE07/N2-1.071022VN.Cycling-Flt"
    description: "Unit Cycling Fault Code"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000681)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 34
    units: volts
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.VSDOutput-V"
    -- proprietary 2390: "GLRF.Chiller.VSDOutput-V"
    object-name: "S1-NAE07/N2-1.071022VN.VSDOutput-V"
    description: "Variable Speed Drive Output Voltage"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000682)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 35
    units: kilowatts
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.VSDInput-Pwr"
    -- proprietary 2390: "GLRF.Chiller.VSDInput-Pwr"
    object-name: "S1-NAE07/N2-1.071022VN.VSDInput-Pwr"
    description: "Variable Speed Drive Input Power"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000683)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 89704.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 36
    units: kilowatt-hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 999999986991104.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.VSD-KWH"
    -- proprietary 2390: "GLRF.Chiller.VSD-KWH"
    object-name: "S1-NAE07/N2-1.071022VN.VSD-KWH"
    description: "Variable Speed Drive Kilowatt Hours"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000684)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 37
    units: volts
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.VSDDCBUs-V"
    -- proprietary 2390: "GLRF.Chiller.VSDDCBUs-V"
    object-name: "S1-NAE07/N2-1.071022VN.VSDDCBUs-V"
    description: "Variable Speed Drive DC Bus Voltage"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000685)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 38
    units: amperes
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 2000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.VSDInverter-I"
    -- proprietary 2390: "GLRF.Chiller.VSDInverter-I"
    object-name: "S1-NAE07/N2-1.071022VN.VSDInverter-I"
    description: "Variable Spd Drive Inverter Link Current"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000686)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1977.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 39
    units: proprietary 258
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.ACCSurge-Cnt"
    -- proprietary 2390: "GLRF.Chiller.ACCSurge-Cnt"
    object-name: "S1-NAE07/N2-1.071022VN.ACCSurge-Cnt"
    description: "ACC Surge Count"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000687)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 40
    units: hertz
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.VSDOutput-Freq"
    -- proprietary 2390: "GLRF.Chiller.VSDOutput-Freq"
    object-name: "S1-NAE07/N2-1.071022VN.VSDOutput-Freq"
    description: "Variable Speed Drive Output Frequency"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000688)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 45.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 19
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 2000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.ChW-Spt-Sel"
    -- proprietary 2390: "GLRF.Chiller.ChW-Spt-Sel"
    object-name: "S1-NAE07/N2-1.071022VN.ChW-Spt-Sel"
    description: "Leaving Chilled Liquid Setpoint-Selected"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000689)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 20
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.CurrLimit-Spt-Sel"
    -- proprietary 2390: "GLRF.Chiller.CurrLimit-Spt-Sel"
    object-name: "S1-NAE07/N2-1.071022VN.CurrLimit-Spt-Sel"
    description: "Motor Current Limit Setpoint-Selected"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000690)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 6
    -- proprietary 808: 8
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.PRV-POS"
    -- proprietary 2390: "GLRF.Chiller.PRV-POS"
    object-name: "S1-NAE07/N2-1.071022VN.PRV-POS"
    description: "Pre Rotation Vanes  Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000691)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 81.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 6
    -- proprietary 808: 6
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.VFDIn-T"
    -- proprietary 2390: "GLRF.Chiller.VFDIn-T"
    object-name: "S1-NAE07/N2-1.071022VN.VFDIn-T"
    description: "VFD Internal Ambient Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000692)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 81.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 6
    -- proprietary 808: 7
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.VFDCn-T"
    -- proprietary 2390: "GLRF.Chiller.VFDCn-T"
    object-name: "S1-NAE07/N2-1.071022VN.VFDCn-T"
    description: "VFD Converter Heatsink Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000693)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 6
    -- proprietary 808: 9
    units: hertz
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.Out-Freq"
    -- proprietary 2390: "GLRF.Chiller.Out-Freq"
    object-name: "S1-NAE07/N2-1.071022VN.Out-Freq"
    description: "ACC Map Output Frequency"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000694)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 45.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 6
    -- proprietary 808: 10
    units: no-units
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.RefLvl-Spt"
    -- proprietary 2390: "GLRF.Chiller.RefLvl-Spt"
    object-name: "S1-NAE07/N2-1.071022VN.RefLvl-Spt"
    description: "Refrigerant Level Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000695)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 67.689781
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.ZN-T"
    -- proprietary 2390: "GLRF.VAV-301.ZN-T"
    object-name: "S1-NAE07/N2-1.071108VM.ZN-T"
    description: "Zone Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003267)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 2.328595
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 1
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.WC-ADJ"
    -- proprietary 2390: "GLRF.VAV-301.WC-ADJ"
    object-name: "S1-NAE07/N2-1.071108VM.WC-ADJ"
    description: "Remote Adjust"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003268)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 97.240410
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.DA-T"
    -- proprietary 2390: "GLRF.VAV-301.DA-T"
    object-name: "S1-NAE07/N2-1.071108VM.DA-T"
    description: "Discharge Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003269)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 73.239044
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 13
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.ACLG-SP"
    -- proprietary 2390: "GLRF.VAV-301.ACLG-SP"
    object-name: "S1-NAE07/N2-1.071108VM.ACLG-SP"
    description: "Actual Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003275)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 71.239044
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 14
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.AHTG-SP"
    -- proprietary 2390: "GLRF.VAV-301.AHTG-SP"
    object-name: "S1-NAE07/N2-1.071108VM.AHTG-SP"
    description: "Actual Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003276)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 786.447266
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 58
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.SUPFLOW"
    -- proprietary 2390: "GLRF.VAV-301.SUPFLOW"
    object-name: "S1-NAE07/N2-1.071108VM.SUPFLOW"
    description: "Supply Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003289)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 68.508591
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.ZN-T"
    -- proprietary 2390: "GLRF.VAV-302.ZN-T"
    object-name: "S1-NAE07/N2-1.071109VM.ZN-T"
    description: "Zone Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003309)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 72.373352
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.ZN-T"
    -- proprietary 2390: "GLRF.VAV-303.ZN-T"
    object-name: "S1-NAE07/N2-1.071110VM.ZN-T"
    description: "Zone Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003310)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 72.361649
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.ZN-T"
    -- proprietary 2390: "GLRF.VAV-304.ZN-T"
    object-name: "S1-NAE07/N2-1.071111VM.ZN-T"
    description: "Zone Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003311)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 64.236633
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.ZN-T"
    -- proprietary 2390: "GLRF.VAV-101.ZN-T"
    object-name: "S1-NAE07/N2-1.071101VM.ZN-T"
    description: "Zone Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003312)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 67.313843
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.ZN-T"
    -- proprietary 2390: "GLRF.VAV-102.ZN-T"
    object-name: "S1-NAE07/N2-1.071102VM.ZN-T"
    description: "Zone Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003313)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 70.819473
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.ZN-T"
    -- proprietary 2390: "GLRF.VAV-103.ZN-T"
    object-name: "S1-NAE07/N2-1.071103VM.ZN-T"
    description: "Zone Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003314)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 72.094795
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.ZN-T"
    -- proprietary 2390: "GLRF.VAV-104.ZN-T"
    object-name: "S1-NAE07/N2-1.071104VM.ZN-T"
    description: "Zone Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003315)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 71.986153
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.ZN-T"
    -- proprietary 2390: "GLRF.VAV-105.ZN-T"
    object-name: "S1-NAE07/N2-1.071105VM.ZN-T"
    description: "Zone Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003316)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 70.057243
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.ZN-T"
    -- proprietary 2390: "GLRF.VAV-106.ZN-T"
    object-name: "S1-NAE07/N2-1.071106VM.ZN-T"
    description: "Zone Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003317)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 71.819824
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.ZN-T"
    -- proprietary 2390: "GLRF.VAV-107.ZN-T"
    object-name: "S1-NAE07/N2-1.071107VM.ZN-T"
    description: "Zone Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003318)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: -4.848705
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 2
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.WC-ADJ"
    -- proprietary 2390: "GLRF.VAV-302.WC-ADJ"
    object-name: "S1-NAE07/N2-1.071109VM.WC-ADJ"
    description: "Remote Adjust"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003319)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 3.628547
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 4
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.WC-ADJ"
    -- proprietary 2390: "GLRF.VAV-303.WC-ADJ"
    object-name: "S1-NAE07/N2-1.071110VM.WC-ADJ"
    description: "Remote Adjust"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003320)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 3.426112
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 2
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.WC-ADJ"
    -- proprietary 2390: "GLRF.VAV-304.WC-ADJ"
    object-name: "S1-NAE07/N2-1.071111VM.WC-ADJ"
    description: "Remote Adjust"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003321)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: -4.911159
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 3
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.WC-ADJ"
    -- proprietary 2390: "GLRF.VAV-101.WC-ADJ"
    object-name: "S1-NAE07/N2-1.071101VM.WC-ADJ"
    description: "Remote Adjust"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003322)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: -3.842503
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 5
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.WC-ADJ"
    -- proprietary 2390: "GLRF.VAV-102.WC-ADJ"
    object-name: "S1-NAE07/N2-1.071102VM.WC-ADJ"
    description: "Remote Adjust"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003323)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1.865390
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 1
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.WC-ADJ"
    -- proprietary 2390: "GLRF.VAV-103.WC-ADJ"
    object-name: "S1-NAE07/N2-1.071103VM.WC-ADJ"
    description: "Remote Adjust"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003324)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 3.824214
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 5
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.WC-ADJ"
    -- proprietary 2390: "GLRF.VAV-104.WC-ADJ"
    object-name: "S1-NAE07/N2-1.071104VM.WC-ADJ"
    description: "Remote Adjust"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003325)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 3.823759
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 3
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.WC-ADJ"
    -- proprietary 2390: "GLRF.VAV-105.WC-ADJ"
    object-name: "S1-NAE07/N2-1.071105VM.WC-ADJ"
    description: "Remote Adjust"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003326)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 3.331175
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 4
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.WC-ADJ"
    -- proprietary 2390: "GLRF.VAV-106.WC-ADJ"
    object-name: "S1-NAE07/N2-1.071106VM.WC-ADJ"
    description: "Remote Adjust"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003327)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 2.170807
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 3
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.WC-ADJ"
    -- proprietary 2390: "GLRF.VAV-107.WC-ADJ"
    object-name: "S1-NAE07/N2-1.071107VM.WC-ADJ"
    description: "Remote Adjust"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003328)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 65.041046
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.DA-T"
    -- proprietary 2390: "GLRF.VAV-302.DA-T"
    object-name: "S1-NAE07/N2-1.071109VM.DA-T"
    description: "Discharge Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003329)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 66.459618
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.DA-T"
    -- proprietary 2390: "GLRF.VAV-303.DA-T"
    object-name: "S1-NAE07/N2-1.071110VM.DA-T"
    description: "Discharge Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003330)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 105.178322
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.DA-T"
    -- proprietary 2390: "GLRF.VAV-304.DA-T"
    object-name: "S1-NAE07/N2-1.071111VM.DA-T"
    description: "Discharge Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003331)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 133.195892
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.DA-T"
    -- proprietary 2390: "GLRF.VAV-101.DA-T"
    object-name: "S1-NAE07/N2-1.071101VM.DA-T"
    description: "Discharge Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003332)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 160.591476
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.DA-T"
    -- proprietary 2390: "GLRF.VAV-102.DA-T"
    object-name: "S1-NAE07/N2-1.071102VM.DA-T"
    description: "Discharge Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003333)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 75.876770
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.DA-T"
    -- proprietary 2390: "GLRF.VAV-103.DA-T"
    object-name: "S1-NAE07/N2-1.071103VM.DA-T"
    description: "Discharge Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003334)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 114.252510
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.DA-T"
    -- proprietary 2390: "GLRF.VAV-104.DA-T"
    object-name: "S1-NAE07/N2-1.071104VM.DA-T"
    description: "Discharge Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003335)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 153.516434
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.DA-T"
    -- proprietary 2390: "GLRF.VAV-105.DA-T"
    object-name: "S1-NAE07/N2-1.071105VM.DA-T"
    description: "Discharge Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003336)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 67.796562
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.DA-T"
    -- proprietary 2390: "GLRF.VAV-106.DA-T"
    object-name: "S1-NAE07/N2-1.071106VM.DA-T"
    description: "Discharge Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003337)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 65.662682
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.DA-T"
    -- proprietary 2390: "GLRF.VAV-107.DA-T"
    object-name: "S1-NAE07/N2-1.071107VM.DA-T"
    description: "Discharge Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003338)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 66.152634
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 13
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.ACLG-SP"
    -- proprietary 2390: "GLRF.VAV-302.ACLG-SP"
    object-name: "S1-NAE07/N2-1.071109VM.ACLG-SP"
    description: "Actual Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003389)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 74.535538
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 13
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.ACLG-SP"
    -- proprietary 2390: "GLRF.VAV-303.ACLG-SP"
    object-name: "S1-NAE07/N2-1.071110VM.ACLG-SP"
    description: "Actual Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003390)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 74.319817
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 13
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.ACLG-SP"
    -- proprietary 2390: "GLRF.VAV-304.ACLG-SP"
    object-name: "S1-NAE07/N2-1.071111VM.ACLG-SP"
    description: "Actual Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003391)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 66.151329
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 13
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.ACLG-SP"
    -- proprietary 2390: "GLRF.VAV-101.ACLG-SP"
    object-name: "S1-NAE07/N2-1.071101VM.ACLG-SP"
    description: "Actual Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003392)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 67.289932
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 13
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.ACLG-SP"
    -- proprietary 2390: "GLRF.VAV-102.ACLG-SP"
    object-name: "S1-NAE07/N2-1.071102VM.ACLG-SP"
    description: "Actual Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003393)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 72.868675
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 13
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.ACLG-SP"
    -- proprietary 2390: "GLRF.VAV-103.ACLG-SP"
    object-name: "S1-NAE07/N2-1.071103VM.ACLG-SP"
    description: "Actual Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003394)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 74.817253
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 13
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.ACLG-SP"
    -- proprietary 2390: "GLRF.VAV-104.ACLG-SP"
    object-name: "S1-NAE07/N2-1.071104VM.ACLG-SP"
    description: "Actual Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003395)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 74.773483
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 13
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.ACLG-SP"
    -- proprietary 2390: "GLRF.VAV-105.ACLG-SP"
    object-name: "S1-NAE07/N2-1.071105VM.ACLG-SP"
    description: "Actual Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003396)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 74.338036
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 13
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.ACLG-SP"
    -- proprietary 2390: "GLRF.VAV-106.ACLG-SP"
    object-name: "S1-NAE07/N2-1.071106VM.ACLG-SP"
    description: "Actual Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003397)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 73.182419
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 13
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.ACLG-SP"
    -- proprietary 2390: "GLRF.VAV-107.ACLG-SP"
    object-name: "S1-NAE07/N2-1.071107VM.ACLG-SP"
    description: "Actual Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003398)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 64.152634
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 14
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.AHTG-SP"
    -- proprietary 2390: "GLRF.VAV-302.AHTG-SP"
    object-name: "S1-NAE07/N2-1.071109VM.AHTG-SP"
    description: "Actual Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003399)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 72.535538
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 14
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.AHTG-SP"
    -- proprietary 2390: "GLRF.VAV-303.AHTG-SP"
    object-name: "S1-NAE07/N2-1.071110VM.AHTG-SP"
    description: "Actual Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003400)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 72.319817
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 14
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.AHTG-SP"
    -- proprietary 2390: "GLRF.VAV-304.AHTG-SP"
    object-name: "S1-NAE07/N2-1.071111VM.AHTG-SP"
    description: "Actual Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003401)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 64.151329
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 14
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.AHTG-SP"
    -- proprietary 2390: "GLRF.VAV-101.AHTG-SP"
    object-name: "S1-NAE07/N2-1.071101VM.AHTG-SP"
    description: "Actual Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003402)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 65.289932
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 14
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.AHTG-SP"
    -- proprietary 2390: "GLRF.VAV-102.AHTG-SP"
    object-name: "S1-NAE07/N2-1.071102VM.AHTG-SP"
    description: "Actual Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003403)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 70.868675
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 14
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.AHTG-SP"
    -- proprietary 2390: "GLRF.VAV-103.AHTG-SP"
    object-name: "S1-NAE07/N2-1.071103VM.AHTG-SP"
    description: "Actual Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003404)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 72.817253
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 14
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.AHTG-SP"
    -- proprietary 2390: "GLRF.VAV-104.AHTG-SP"
    object-name: "S1-NAE07/N2-1.071104VM.AHTG-SP"
    description: "Actual Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003405)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 72.773483
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 14
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.AHTG-SP"
    -- proprietary 2390: "GLRF.VAV-105.AHTG-SP"
    object-name: "S1-NAE07/N2-1.071105VM.AHTG-SP"
    description: "Actual Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003406)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 72.338036
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 14
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.AHTG-SP"
    -- proprietary 2390: "GLRF.VAV-106.AHTG-SP"
    object-name: "S1-NAE07/N2-1.071106VM.AHTG-SP"
    description: "Actual Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003407)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 71.185738
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 14
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.AHTG-SP"
    -- proprietary 2390: "GLRF.VAV-107.AHTG-SP"
    object-name: "S1-NAE07/N2-1.071107VM.AHTG-SP"
    description: "Actual Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003408)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1513.032837
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 58
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.SUPFLOW"
    -- proprietary 2390: "GLRF.VAV-302.SUPFLOW"
    object-name: "S1-NAE07/N2-1.071109VM.SUPFLOW"
    description: "Supply Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003499)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 352.014923
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 58
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.SUPFLOW"
    -- proprietary 2390: "GLRF.VAV-303.SUPFLOW"
    object-name: "S1-NAE07/N2-1.071110VM.SUPFLOW"
    description: "Supply Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003500)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 198.767853
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 58
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.SUPFLOW"
    -- proprietary 2390: "GLRF.VAV-304.SUPFLOW"
    object-name: "S1-NAE07/N2-1.071111VM.SUPFLOW"
    description: "Supply Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003501)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 86.472946
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 58
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.SUPFLOW"
    -- proprietary 2390: "GLRF.VAV-101.SUPFLOW"
    object-name: "S1-NAE07/N2-1.071101VM.SUPFLOW"
    description: "Supply Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003502)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 746.870483
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 58
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.SUPFLOW"
    -- proprietary 2390: "GLRF.VAV-102.SUPFLOW"
    object-name: "S1-NAE07/N2-1.071102VM.SUPFLOW"
    description: "Supply Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003503)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 397.743835
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 58
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.SUPFLOW"
    -- proprietary 2390: "GLRF.VAV-103.SUPFLOW"
    object-name: "S1-NAE07/N2-1.071103VM.SUPFLOW"
    description: "Supply Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003504)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 230.152679
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 58
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.SUPFLOW"
    -- proprietary 2390: "GLRF.VAV-104.SUPFLOW"
    object-name: "S1-NAE07/N2-1.071104VM.SUPFLOW"
    description: "Supply Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003505)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 89.228851
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 58
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.SUPFLOW"
    -- proprietary 2390: "GLRF.VAV-105.SUPFLOW"
    object-name: "S1-NAE07/N2-1.071105VM.SUPFLOW"
    description: "Supply Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003506)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 87.966248
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 58
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.SUPFLOW"
    -- proprietary 2390: "GLRF.VAV-106.SUPFLOW"
    object-name: "S1-NAE07/N2-1.071106VM.SUPFLOW"
    description: "Supply Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003507)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 404.476471
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 58
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.SUPFLOW"
    -- proprietary 2390: "GLRF.VAV-107.SUPFLOW"
    object-name: "S1-NAE07/N2-1.071107VM.SUPFLOW"
    description: "Supply Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003508)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 24.923424
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 54
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.DMPRPOS"
    -- proprietary 2390: "GLRF.VAV-301.DMPRPOS"
    object-name: "S1-NAE07/N2-1.071108VM.DMPRPOS"
    description: "Damper Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003625)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 87.111107
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 54
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.DMPRPOS"
    -- proprietary 2390: "GLRF.VAV-302.DMPRPOS"
    object-name: "S1-NAE07/N2-1.071109VM.DMPRPOS"
    description: "Damper Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003636)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 34.066078
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 54
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.DMPRPOS"
    -- proprietary 2390: "GLRF.VAV-303.DMPRPOS"
    object-name: "S1-NAE07/N2-1.071110VM.DMPRPOS"
    description: "Damper Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003637)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 27.446901
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 54
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.DMPRPOS"
    -- proprietary 2390: "GLRF.VAV-304.DMPRPOS"
    object-name: "S1-NAE07/N2-1.071111VM.DMPRPOS"
    description: "Damper Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003638)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 28.074890
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 54
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.DMPRPOS"
    -- proprietary 2390: "GLRF.VAV-101.DMPRPOS"
    object-name: "S1-NAE07/N2-1.071101VM.DMPRPOS"
    description: "Damper Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003639)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 54
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.DMPRPOS"
    -- proprietary 2390: "GLRF.VAV-102.DMPRPOS"
    object-name: "S1-NAE07/N2-1.071102VM.DMPRPOS"
    description: "Damper Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003640)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 47.278763
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 54
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.DMPRPOS"
    -- proprietary 2390: "GLRF.VAV-103.DMPRPOS"
    object-name: "S1-NAE07/N2-1.071103VM.DMPRPOS"
    description: "Damper Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003641)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 34.475769
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 54
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.DMPRPOS"
    -- proprietary 2390: "GLRF.VAV-104.DMPRPOS"
    object-name: "S1-NAE07/N2-1.071104VM.DMPRPOS"
    description: "Damper Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003642)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 34.004406
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 54
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.DMPRPOS"
    -- proprietary 2390: "GLRF.VAV-105.DMPRPOS"
    object-name: "S1-NAE07/N2-1.071105VM.DMPRPOS"
    description: "Damper Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003643)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 32.312775
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 54
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.DMPRPOS"
    -- proprietary 2390: "GLRF.VAV-106.DMPRPOS"
    object-name: "S1-NAE07/N2-1.071106VM.DMPRPOS"
    description: "Damper Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003644)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 45.728069
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 54
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.DMPRPOS"
    -- proprietary 2390: "GLRF.VAV-107.DMPRPOS"
    object-name: "S1-NAE07/N2-1.071107VM.DMPRPOS"
    description: "Damper Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003645)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 2.314453
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 1
    -- proprietary 808: 5
    units: inches-of-water
    event-state: normal
    -- proprietary 661: 4
    cov-increment: 0.010000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.010000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.PFILT-SP"
    -- proprietary 2390: "GLRF.AHU-2.PFILT-SP"
    object-name: "S1-NAE07/N2-1.071015DX.PFILT-SP"
    description: "Pre-Filter Differential Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003661)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1.601562
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 1
    -- proprietary 808: 6
    units: inches-of-water
    event-state: normal
    -- proprietary 661: 4
    cov-increment: 0.010000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.010000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.FFILT-SP"
    -- proprietary 2390: "GLRF.AHU-2.FFILT-SP"
    object-name: "S1-NAE07/N2-1.071015DX.FFILT-SP"
    description: "Final Filter Differential Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003662)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1.514648
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 1
    -- proprietary 808: 7
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.MINOA-F"
    -- proprietary 2390: "GLRF.AHU-2.MINOA-F"
    object-name: "S1-NAE07/N2-1.071015DX.MINOA-F"
    description: "Minimum OA Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003663)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1.049805
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 1
    -- proprietary 808: 7
    units: inches-of-water
    event-state: normal
    -- proprietary 661: 3
    cov-increment: 0.040000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.001000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.DA-SP"
    -- proprietary 2390: "GLRF.AC-4.DA-SP"
    object-name: "S1-NAE07/N2-1.071004DX.DA-SP"
    description: "Discharge Static Press"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003897)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 5256.738281
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 25000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.OA-F"
    -- proprietary 2390: "GLRF.MZ-2.OA-F"
    object-name: "S1-NAE07/N2-1.071002AH.OA-F"
    description: "Outside Air Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003909)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 8.900000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: amperes
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 2000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.CURRENT"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.CURRENT"
    object-name: "S1-NAE07/N2-1.071018VN.CURRENT"
    description: "Current"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003915)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 32.500000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 1
    -- proprietary 808: 7
    units: degrees-celsius
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.DRV-TEMP"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.DRV_TEMP"
    object-name: "S1-NAE07/N2-1.071018VN.DRV-TEMP"
    description: "Drive Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003916)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 21920.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 1
    -- proprietary 808: 8
    units: kilowatt-hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.ENERGY"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.ENERGY_k"
    object-name: "S1-NAE07/N2-1.071018VN.ENERGY"
    description: "Energy"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003917)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 57.099998
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: hertz
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.FREQ-ACT"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.FREQ_ACT"
    object-name: "S1-NAE07/N2-1.071018VN.FREQ-ACT"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003919)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 1
    -- proprietary 808: 24
    units: degrees-celsius
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.MTR-TEMP"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.MTR_TEMP"
    object-name: "S1-NAE07/N2-1.071018VN.MTR-TEMP"
    description: "Motor Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003922)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 95.099998
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.PCT-ACT"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.PCT_ACT"
    object-name: "S1-NAE07/N2-1.071018VN.PCT-ACT"
    description: "Rated Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003923)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 4.500000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 1
    -- proprietary 808: 6
    units: kilowatts
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.POWER"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.POWER"
    object-name: "S1-NAE07/N2-1.071018VN.POWER"
    description: "Power"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003924)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1474.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 1
    -- proprietary 808: 10
    units: hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.RUNTIME"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.RUN_TIME"
    object-name: "S1-NAE07/N2-1.071018VN.RUNTIME"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003928)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1689.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 1
    -- proprietary 808: 3
    units: revolutions-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.SPEED"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.SPEED"
    object-name: "S1-NAE07/N2-1.071018VN.SPEED"
    description: "Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003929)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 63.399998
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 1
    -- proprietary 808: 5
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.TORQUE"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.TORQUE"
    object-name: "S1-NAE07/N2-1.071018VN.TORQUE"
    description: "Torque"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003932)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 4.700000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: amperes
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 2000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.CURRENT"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.CURRENT"
    object-name: "S1-NAE07/N2-1.071019VN.CURRENT"
    description: "Current"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003934)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 28.699999
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 1
    -- proprietary 808: 7
    units: degrees-celsius
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.DRV-TEMP"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.DRV_TEMP"
    object-name: "S1-NAE07/N2-1.071019VN.DRV-TEMP"
    description: "Drive Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003935)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 24704.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 1
    -- proprietary 808: 8
    units: kilowatt-hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.ENERGY"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.ENERGY_k"
    object-name: "S1-NAE07/N2-1.071019VN.ENERGY"
    description: "Energy"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003936)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 43.899998
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: hertz
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.FREQ-ACT"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.FREQ_ACT"
    object-name: "S1-NAE07/N2-1.071019VN.FREQ-ACT"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003938)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 1
    -- proprietary 808: 24
    units: degrees-celsius
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.MTR-TEMP"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.MTR_TEMP"
    object-name: "S1-NAE07/N2-1.071019VN.MTR-TEMP"
    description: "Motor Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003941)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 73.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.PCT-ACT"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.PCT_ACT"
    object-name: "S1-NAE07/N2-1.071019VN.PCT-ACT"
    description: "Rated Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003942)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1.400000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 1
    -- proprietary 808: 6
    units: kilowatts
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.POWER"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.POWER"
    object-name: "S1-NAE07/N2-1.071019VN.POWER"
    description: "Power"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003943)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 3917.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 1
    -- proprietary 808: 10
    units: hours
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.RUNTIME"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.RUN_TIME"
    object-name: "S1-NAE07/N2-1.071019VN.RUNTIME"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003947)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1304.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 1
    -- proprietary 808: 3
    units: revolutions-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.SPEED"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.SPEED"
    object-name: "S1-NAE07/N2-1.071019VN.SPEED"
    description: "Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003948)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 17.100000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 1
    -- proprietary 808: 5
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.TORQUE"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.TORQUE"
    object-name: "S1-NAE07/N2-1.071019VN.TORQUE"
    description: "Torque"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003951)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 243.337402
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 16
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: 0.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071016UN.OA-F"
    -- proprietary 2390: "GLRF.MZAC-1.OA-F"
    object-name: "S1-NAE07/N2-1.071016UN.OA-F"
    description: "Outside Air Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003952)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 40.707565
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 16
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: 0.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071016UN.MOAD-O-I"
    -- proprietary 2390: "GLRF.MZAC-1.MOAD-O"
    object-name: "S1-NAE07/N2-1.071016UN.MOAD-O-I"
    description: "Min OA Damper (UNT)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003953)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.031159
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 16
    -- proprietary 807: 1
    -- proprietary 808: 3
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071016UN.MAD-O-I"
    -- proprietary 2390: "GLRF.MZAC-1.MAD-O-I"
    object-name: "S1-NAE07/N2-1.071016UN.MAD-O-I"
    description: "Mixed Air Damper (AHU)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003954)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.984299
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 1
    -- proprietary 808: 7
    units: inches-of-water
    event-state: normal
    -- proprietary 661: 3
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.001000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.DA-SP"
    -- proprietary 2390: "GLRF.MZ-2.DA-SP"
    object-name: "S1-NAE07/N2-1.071002AH.DA-SP"
    description: "Duct Static Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003957)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 605.777588
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 13000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.OA-F"
    -- proprietary 2390: "GLRF.MZ-3.OA-F"
    object-name: "S1-NAE07/N2-1.071003AH.OA-F"
    description: "Outside Air Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003964)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.795539
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 1
    -- proprietary 808: 7
    units: inches-of-water
    event-state: normal
    -- proprietary 661: 3
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.001000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.DA-SP"
    -- proprietary 2390: "GLRF.MZ-3.DA-SP"
    object-name: "S1-NAE07/N2-1.071003AH.DA-SP"
    description: "Duct Static Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003966)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.112698
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 1
    -- proprietary 808: 8
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.MOAD-I"
    -- proprietary 2390: "GLRF.MZ-2.MOAD-I"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.MOAD-I"
    description: "Minimum OA Damper In"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3004045)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 32.620758
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 1
    -- proprietary 808: 6
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.OAD-I"
    -- proprietary 2390: "GLRF.MZ-2.OAD-I"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.OAD-I"
    description: "Maximum OA Damper In"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3004046)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 320.500000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 1
    -- proprietary 808: 6
    units: feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 25000.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.Parameters.OA-FPM"
    -- proprietary 2390: "GLRF.AC-4.OA-FPM"
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.OA-FPM"
    description: "Outside Air Velocity"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3004047)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 47.813614
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 1
    -- proprietary 808: 6
    units: percent
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.OAD-I"
    -- proprietary 2390: "GLRF.MZ-3.OAD-I"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.OAD-I"
    description: "Temp Ctrl Damper Signal"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3004056)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.235384
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 1
    -- proprietary 808: 8
    units: cubic-feet-per-minute
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.MOAD-I"
    -- proprietary 2390: "GLRF.MZ-3.MOAD-I"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.MOAD-I"
    description: "Min OA Dpr Signal"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3004057)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1.152566
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 1
    -- proprietary 808: 5
    units: inches-of-water
    event-state: normal
    -- proprietary 661: 4
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: 0.000000
    max-pres-value: 10.000000
    resolution: 0.010000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.DA-SP"
    -- proprietary 2390: "GLRF.MZ-1.DA-SP"
    object-name: "S1-NAE07/N2-1.071001AH.DA-SP"
    description: "Discharge Static Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3005619)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 66.060181
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 1
    -- proprietary 808: 6
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.ZN-T"
    -- proprietary 2390: "GLRF.MZ-1.ZN-T"
    object-name: "S1-NAE07/N2-1.071001AH.ZN-T"
    description: "Room 135D Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3005620)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 3.771080
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 16
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: pounds-force-per-square-inch
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071016UN.COLD-DD"
    -- proprietary 2390: "GLRF.MZAC-1.COLD-DD"
    object-name: "S1-NAE07/N2-1.071016UN.COLD-DD"
    description: "Coldest Dual Duct Stat"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3008839)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 16.480591
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 16
    -- proprietary 807: 1
    -- proprietary 808: 5
    units: pounds-force-per-square-inch
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071016UN.WARM-DD"
    -- proprietary 2390: "GLRF.MZAC-1.WARM-DD"
    object-name: "S1-NAE07/N2-1.071016UN.WARM-DD"
    description: "Warmest Dual Duct Stat"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3008840)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 95.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 5
    -- proprietary 808: 17
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.HST-SP"
    -- proprietary 2390: "GLRF.HST-SP"
    object-name: "S1-NAE07/N2-1.071001AH.HST-SP"
    description: "Hot Deck Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3010051)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 71.185463
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 1
    -- proprietary 808: 2
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.DA-T"
    -- proprietary 2390: "GLRF.AHU-3.DA-T"
    object-name: "S1-NAE07/N2-1.071032FC.DA-T"
    description: "Discharge Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3011697)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 71.154465
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.CC-T"
    -- proprietary 2390: "GLRF.AHU-3.CC-T"
    object-name: "S1-NAE07/N2-1.071032FC.CC-T"
    description: "Cooling Coil Discharge Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3011699)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 70.653854
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 1
    -- proprietary 808: 4
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.MA-T"
    -- proprietary 2390: "GLRF.AHU-3.MA-T"
    object-name: "S1-NAE07/N2-1.071032FC.MA-T"
    description: "Mixed Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3011701)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 70.707405
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 1
    -- proprietary 808: 6
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.PH-T"
    -- proprietary 2390: "GLRF.AHU-3.PH-T"
    object-name: "S1-NAE07/N2-1.071032FC.PH-T"
    description: "Preheat Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3011703)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 72.094826
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 1
    -- proprietary 808: 7
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.RHC-T"
    -- proprietary 2390: "GLRF.AHU-3.RHC-T"
    object-name: "S1-NAE07/N2-1.071032FC.RHC-T"
    description: "Reheat Coil Discharge Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3011705)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 15.951500
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 1
    -- proprietary 808: 8
    units: percent-relative-humidity
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.ZN-H"
    -- proprietary 2390: "GLRF.AHU-3.ZN-H"
    object-name: "S1-NAE07/N2-1.071032FC.ZN-H"
    description: "Zone Humidity"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3011707)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 69.897202
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 1
    -- proprietary 808: 9
    units: degrees-fahrenheit
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.ZN-T"
    -- proprietary 2390: "GLRF.AHU-3.ZN-T"
    object-name: "S1-NAE07/N2-1.071032FC.ZN-T"
    description: "Zone Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3011709)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0.479162
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 1
    -- proprietary 808: 3
    units: inches-of-water
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -0.500000
    max-pres-value: 10.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.FFILT-DP"
    -- proprietary 2390: "GLRF.AHU-3.FFILT-DP"
    object-name: "S1-NAE07/N2-1.071032FC.FFILT-DP"
    description: "Final Filter Differential Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3011711)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: -0.185818
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 1
    -- proprietary 808: 5
    units: inches-of-water
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.100000
    status-flags: {false,false,false,false}
    device-type: ""
    min-pres-value: -0.500000
    max-pres-value: 10.000000
    resolution: 0.100000
    update-interval: 6
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.PFILT-DP"
    -- proprietary 2390: "GLRF.AHU-3.PFILT-DP"
    object-name: "S1-NAE07/N2-1.071032FC.PFILT-DP"
    description: "PreFilter Differential Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3011713)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 19.336601
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 3
    -- proprietary 808: 2
    units: proprietary 264
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.HTG-V"
    -- proprietary 2390: "GLRF.MZ-2.HTG-V"
    object-name: "S1-NAE07/N2-1.071002AH.HTG-V"
    description: "Heating Valve Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000031)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 3
    -- proprietary 808: 3
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.CLG-V"
    -- proprietary 2390: "GLRF.MZ-2.CLG-V"
    object-name: "S1-NAE07/N2-1.071002AH.CLG-V"
    description: "Cooling Valve Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000033)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.MA-DPR"
    -- proprietary 2390: "GLRF.MZ-1.MA-DPR"
    object-name: "S1-NAE07/N2-1.071001AH.MA-DPR"
    description: "Mixing Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000035)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 49.193024
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 3
    -- proprietary 808: 2
    units: proprietary 264
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.HTG-V"
    -- proprietary 2390: "GLRF.MZ-1.HTG-V"
    object-name: "S1-NAE07/N2-1.071001AH.HTG-V"
    description: "Heating Valve Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000037)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 3
    -- proprietary 808: 3
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.CLG-V"
    -- proprietary 2390: "GLRF.MZ-1.CLG-V"
    object-name: "S1-NAE07/N2-1.071001AH.CLG-V"
    description: "Cooling Valve Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000039)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 88.103729
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 3
    -- proprietary 808: 4
    units: proprietary 302
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.SF-VFD"
    -- proprietary 2390: "GLRF.MZ-1.SF-VFD"
    object-name: "S1-NAE07/N2-1.071001AH.SF-VFD"
    description: "SF VFD Control"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000041)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 3
    -- proprietary 808: 2
    units: proprietary 264
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.HTG-V"
    -- proprietary 2390: "GLRF.MZ-3.HTG-V"
    object-name: "S1-NAE07/N2-1.071003AH.HTG-V"
    description: "Heating Valve Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000045)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 3
    -- proprietary 808: 3
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.CLG-V"
    -- proprietary 2390: "GLRF.MZ-3.CLG-V"
    object-name: "S1-NAE07/N2-1.071003AH.CLG-V"
    description: "Cooling Valve Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000047)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.MA-DPR"
    -- proprietary 2390: "GLRF.AC-4.MA-DPR"
    object-name: "S1-NAE07/N2-1.071004DX.MA-DPR"
    description: "Mixing Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000049)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 3
    -- proprietary 808: 2
    units: proprietary 264
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.HTG-V"
    -- proprietary 2390: "GLRF.AC-4.HTG-V"
    object-name: "S1-NAE07/N2-1.071004DX.HTG-V"
    description: "Heating Valve Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000051)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 3
    -- proprietary 808: 3
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.FB-DPR"
    -- proprietary 2390: "GLRF.AC-4.FB-DPR"
    object-name: "S1-NAE07/N2-1.071004DX.FB-DPR"
    description: "Face and Bypass Dmpr Cmd (% of Face)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000053)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 3
    -- proprietary 808: 4
    units: proprietary 302
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.SF-VFD"
    -- proprietary 2390: "GLRF.AC-4.SF-VFD"
    object-name: "S1-NAE07/N2-1.071004DX.SF-VFD"
    description: "SF VFD Control"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000055)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 11
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071011UN.ZN-DPR"
    -- proprietary 2390: "GLRF.Lab Exhaust.ZN-DPR"
    object-name: "S1-NAE07/N2-1.071011UN.ZN-DPR"
    description: "Zone Damper Command (% of Cold Deck)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000057)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 33.031250
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: proprietary 264
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.MA-DPR"
    -- proprietary 2390: "GLRF.AHU-2.MA-DPR"
    object-name: "S1-NAE07/N2-1.071015DX.MA-DPR"
    description: "Mixing Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000059)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 3
    -- proprietary 808: 2
    units: proprietary 264
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.HTG-V"
    -- proprietary 2390: "GLRF.AHU-2.HTG-V"
    object-name: "S1-NAE07/N2-1.071015DX.HTG-V"
    description: "Heating Valve Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000061)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 3
    -- proprietary 808: 3
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.CLG-V"
    -- proprietary 2390: "GLRF.AHU-2.CLG-V"
    object-name: "S1-NAE07/N2-1.071015DX.CLG-V"
    description: "Cooling Valve Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000063)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 3
    -- proprietary 808: 5
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.FBP-DPR"
    -- proprietary 2390: "GLRF.AHU-2.FBP-DPR"
    object-name: "S1-NAE07/N2-1.071015DX.FBP-DPR"
    description: "Face and Bypass Dmpr Cmd (% of Face)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000065)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 3
    -- proprietary 808: 5
    units: proprietary 264
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.CLG-V"
    -- proprietary 2390: "GLRF.AC-4.CLG-V"
    object-name: "S1-NAE07/N2-1.071004DX.CLG-V"
    description: "Cooling Valve Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000073)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.CTF-O"
    -- proprietary 2390: "GLRF.Chilled Water.CTF-O"
    object-name: "S1-NAE07/N2-1.071012DX.CTF-O"
    description: "Cooling Tower Fan Speed Control"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000075)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 3
    -- proprietary 808: 2
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.BYP-VLV"
    -- proprietary 2390: "GLRF.Chilled Water.BYP-VLV"
    object-name: "S1-NAE07/N2-1.071012DX.BYP-VLV"
    description: "Bypass Valve Command (% to Tower)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000077)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 84.562500
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 3
    -- proprietary 808: 6
    units: proprietary 302
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000000.000000
    max-pres-value: 1000000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.SF-VFD"
    -- proprietary 2390: "GLRF.AHU-2.SF-VFD"
    object-name: "S1-NAE07/N2-1.071015DX.SF-VFD"
    description: "SF VFD Control"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000430)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 26.847794
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 1
    -- proprietary 808: 1
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 30.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.OA-T"
    -- proprietary 2390: "GLRF.MZ-1.OA-T"
    object-name: "S1-NAE07/N2-1.071001AH.OA-T"
    description: "Outdoor Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000439)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 26.843750
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 5
    -- proprietary 808: 5
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 30.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.OA-T"
    -- proprietary 2390: "GLRF.AHU-2.OA-T"
    object-name: "S1-NAE07/N2-1.071015DX.OA-T"
    description: "Outdoor Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000442)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 26.843750
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 5
    -- proprietary 808: 4
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 30.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.OA-T"
    -- proprietary 2390: "GLRF.Chilled Water.OA-T"
    object-name: "S1-NAE07/N2-1.071012DX.OA-T"
    description: "Outdoor Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000443)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 1
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.ChW-Spt"
    -- proprietary 2390: "GLRF.Chiller.ChW-Spt"
    object-name: "S1-NAE07/N2-1.071022VN.ChW-Spt"
    description: "Leaving Chilled Liquid Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000654)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 5
    -- proprietary 808: 2
    units: amperes
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 2000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.CurrLimit-Spt"
    -- proprietary 2390: "GLRF.Chiller.CurrLimit-Spt"
    object-name: "S1-NAE07/N2-1.071022VN.CurrLimit-Spt"
    description: "Motor Current Limit Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000655)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 99.832863
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.HTG-O"
    -- proprietary 2390: "GLRF.VAV-301.HTG-O"
    object-name: "S1-NAE07/N2-1.071108VM.HTG-O"
    description: "Heating Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003271)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 120.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 85
    units: seconds
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 1000.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.OCCTIME"
    -- proprietary 2390: "GLRF.VAV-301.OCCTIME"
    object-name: "S1-NAE07/N2-1.071108VM.OCCTIME"
    description: "Occupancy Override Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003272)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 197
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.COMMONSP"
    -- proprietary 2390: "GLRF.VAV-301.COMMONSP"
    object-name: "S1-NAE07/N2-1.071108VM.COMMONSP"
    description: "Common Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003277)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2000.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 163
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.CMAXFLO"
    -- proprietary 2390: "GLRF.VAV-301.CMAXFLO"
    object-name: "S1-NAE07/N2-1.071108VM.CMAXFLO"
    description: "Cooling Max Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003283)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 600.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 164
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.OCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-301.OCMNC-SP"
    object-name: "S1-NAE07/N2-1.071108VM.OCMNC-SP"
    description: "Occupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003284)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 166
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.UCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-301.UCMNC-SP"
    object-name: "S1-NAE07/N2-1.071108VM.UCMNC-SP"
    description: "Unoccupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003285)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 800.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 165
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.OCCHTGFL"
    -- proprietary 2390: "GLRF.VAV-301.OCCHTGFL"
    object-name: "S1-NAE07/N2-1.071108VM.OCCHTGFL"
    description: "Occupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003286)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 167
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.UNCHMAX"
    -- proprietary 2390: "GLRF.VAV-301.UNCHMAX"
    object-name: "S1-NAE07/N2-1.071108VM.UNCHMAX"
    description: "Unoccupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003287)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 800.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 150
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.SUPFLOSP"
    -- proprietary 2390: "GLRF.VAV-301.SUPFLOSP"
    object-name: "S1-NAE07/N2-1.071108VM.SUPFLOSP"
    description: "Supply Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003290)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 6
    -- proprietary 808: 165
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.OCC-C"
    -- proprietary 2390: "GLRF.VAV-301.OCC-C"
    object-name: "S1-NAE07/N2-1.071108VM.OCC-C"
    description: "Occupancy Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003291)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 6
    -- proprietary 808: 78
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.OCCSCHED"
    -- proprietary 2390: "GLRF.VAV-301.OCCSCHED"
    object-name: "S1-NAE07/N2-1.071108VM.OCCSCHED"
    description: "Occupancy Schedule (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003293)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 190
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.OCCCBIAS"
    -- proprietary 2390: "GLRF.VAV-301.OCCCBIAS"
    object-name: "S1-NAE07/N2-1.071108VM.OCCCBIAS"
    description: "Occupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003296)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 192
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.UNOCCBIA"
    -- proprietary 2390: "GLRF.VAV-301.UNOCCBIA"
    object-name: "S1-NAE07/N2-1.071108VM.UNOCCBIA"
    description: "Unoccupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003298)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 194
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.OCCHBIAS"
    -- proprietary 2390: "GLRF.VAV-301.OCCHBIAS"
    object-name: "S1-NAE07/N2-1.071108VM.OCCHBIAS"
    description: "Occupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003299)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 196
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.ONOCHBIA"
    -- proprietary 2390: "GLRF.VAV-301.ONOCHBIA"
    object-name: "S1-NAE07/N2-1.071108VM.ONOCHBIA"
    description: "Unoccupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003301)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.HTG-O"
    -- proprietary 2390: "GLRF.VAV-302.HTG-O"
    object-name: "S1-NAE07/N2-1.071109VM.HTG-O"
    description: "Heating Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003349)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 67.726944
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.HTG-O"
    -- proprietary 2390: "GLRF.VAV-303.HTG-O"
    object-name: "S1-NAE07/N2-1.071110VM.HTG-O"
    description: "Heating Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003350)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 32.956295
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.HTG-O"
    -- proprietary 2390: "GLRF.VAV-304.HTG-O"
    object-name: "S1-NAE07/N2-1.071111VM.HTG-O"
    description: "Heating Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003351)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 31.217365
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.HTG-O"
    -- proprietary 2390: "GLRF.VAV-101.HTG-O"
    object-name: "S1-NAE07/N2-1.071101VM.HTG-O"
    description: "Heating Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003352)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.HTG-O"
    -- proprietary 2390: "GLRF.VAV-102.HTG-O"
    object-name: "S1-NAE07/N2-1.071102VM.HTG-O"
    description: "Heating Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003353)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 19.005526
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.HTG-O"
    -- proprietary 2390: "GLRF.VAV-103.HTG-O"
    object-name: "S1-NAE07/N2-1.071103VM.HTG-O"
    description: "Heating Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003354)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 99.575378
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.HTG-O"
    -- proprietary 2390: "GLRF.VAV-104.HTG-O"
    object-name: "S1-NAE07/N2-1.071104VM.HTG-O"
    description: "Heating Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003355)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 86.252838
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.HTG-O"
    -- proprietary 2390: "GLRF.VAV-105.HTG-O"
    object-name: "S1-NAE07/N2-1.071105VM.HTG-O"
    description: "Heating Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003356)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.HTG-O"
    -- proprietary 2390: "GLRF.VAV-106.HTG-O"
    object-name: "S1-NAE07/N2-1.071106VM.HTG-O"
    description: "Heating Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003357)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.416019
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.HTG-O"
    -- proprietary 2390: "GLRF.VAV-107.HTG-O"
    object-name: "S1-NAE07/N2-1.071107VM.HTG-O"
    description: "Heating Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003358)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 120.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 85
    units: seconds
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 1000.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.OCCTIME"
    -- proprietary 2390: "GLRF.VAV-302.OCCTIME"
    object-name: "S1-NAE07/N2-1.071109VM.OCCTIME"
    description: "Occupancy Override Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003359)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 120.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 85
    units: seconds
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 1000.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.OCCTIME"
    -- proprietary 2390: "GLRF.VAV-303.OCCTIME"
    object-name: "S1-NAE07/N2-1.071110VM.OCCTIME"
    description: "Occupancy Override Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003360)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 120.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 85
    units: seconds
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 1000.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.OCCTIME"
    -- proprietary 2390: "GLRF.VAV-304.OCCTIME"
    object-name: "S1-NAE07/N2-1.071111VM.OCCTIME"
    description: "Occupancy Override Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003361)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 120.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 85
    units: seconds
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 1000.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.OCCTIME"
    -- proprietary 2390: "GLRF.VAV-101.OCCTIME"
    object-name: "S1-NAE07/N2-1.071101VM.OCCTIME"
    description: "Occupancy Override Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003362)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 120.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 85
    units: seconds
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 1000.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.OCCTIME"
    -- proprietary 2390: "GLRF.VAV-102.OCCTIME"
    object-name: "S1-NAE07/N2-1.071102VM.OCCTIME"
    description: "Occupancy Override Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003363)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 120.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 85
    units: seconds
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 1000.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.OCCTIME"
    -- proprietary 2390: "GLRF.VAV-103.OCCTIME"
    object-name: "S1-NAE07/N2-1.071103VM.OCCTIME"
    description: "Occupancy Override Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003364)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 120.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 85
    units: seconds
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 1000.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.OCCTIME"
    -- proprietary 2390: "GLRF.VAV-104.OCCTIME"
    object-name: "S1-NAE07/N2-1.071104VM.OCCTIME"
    description: "Occupancy Override Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003365)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 120.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 85
    units: seconds
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 1000.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.OCCTIME"
    -- proprietary 2390: "GLRF.VAV-105.OCCTIME"
    object-name: "S1-NAE07/N2-1.071105VM.OCCTIME"
    description: "Occupancy Override Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003366)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 120.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 85
    units: seconds
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 1000.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.OCCTIME"
    -- proprietary 2390: "GLRF.VAV-106.OCCTIME"
    object-name: "S1-NAE07/N2-1.071106VM.OCCTIME"
    description: "Occupancy Override Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003367)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 120.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 85
    units: seconds
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 1000.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.OCCTIME"
    -- proprietary 2390: "GLRF.VAV-107.OCCTIME"
    object-name: "S1-NAE07/N2-1.071107VM.OCCTIME"
    description: "Occupancy Override Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003368)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 197
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.COMMONSP"
    -- proprietary 2390: "GLRF.VAV-302.COMMONSP"
    object-name: "S1-NAE07/N2-1.071109VM.COMMONSP"
    description: "Common Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003409)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 197
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.COMMONSP"
    -- proprietary 2390: "GLRF.VAV-303.COMMONSP"
    object-name: "S1-NAE07/N2-1.071110VM.COMMONSP"
    description: "Common Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003410)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 197
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.COMMONSP"
    -- proprietary 2390: "GLRF.VAV-304.COMMONSP"
    object-name: "S1-NAE07/N2-1.071111VM.COMMONSP"
    description: "Common Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003411)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 197
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.COMMONSP"
    -- proprietary 2390: "GLRF.VAV-101.COMMONSP"
    object-name: "S1-NAE07/N2-1.071101VM.COMMONSP"
    description: "Common Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003412)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 197
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.COMMONSP"
    -- proprietary 2390: "GLRF.VAV-102.COMMONSP"
    object-name: "S1-NAE07/N2-1.071102VM.COMMONSP"
    description: "Common Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003413)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 197
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.COMMONSP"
    -- proprietary 2390: "GLRF.VAV-103.COMMONSP"
    object-name: "S1-NAE07/N2-1.071103VM.COMMONSP"
    description: "Common Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003414)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 197
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.COMMONSP"
    -- proprietary 2390: "GLRF.VAV-104.COMMONSP"
    object-name: "S1-NAE07/N2-1.071104VM.COMMONSP"
    description: "Common Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003415)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 197
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.COMMONSP"
    -- proprietary 2390: "GLRF.VAV-105.COMMONSP"
    object-name: "S1-NAE07/N2-1.071105VM.COMMONSP"
    description: "Common Setpoint"
    -- proprietary 512: 0
