    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003416)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 197
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.COMMONSP"
    -- proprietary 2390: "GLRF.VAV-106.COMMONSP"
    object-name: "S1-NAE07/N2-1.071106VM.COMMONSP"
    description: "Common Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003417)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 197
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.COMMONSP"
    -- proprietary 2390: "GLRF.VAV-107.COMMONSP"
    object-name: "S1-NAE07/N2-1.071107VM.COMMONSP"
    description: "Common Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003418)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1500.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 163
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.CMAXFLO"
    -- proprietary 2390: "GLRF.VAV-302.CMAXFLO"
    object-name: "S1-NAE07/N2-1.071109VM.CMAXFLO"
    description: "Cooling Max Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003439)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1200.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 163
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.CMAXFLO"
    -- proprietary 2390: "GLRF.VAV-303.CMAXFLO"
    object-name: "S1-NAE07/N2-1.071110VM.CMAXFLO"
    description: "Cooling Max Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003440)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 700.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 163
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.CMAXFLO"
    -- proprietary 2390: "GLRF.VAV-304.CMAXFLO"
    object-name: "S1-NAE07/N2-1.071111VM.CMAXFLO"
    description: "Cooling Max Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003441)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 240.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 163
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.CMAXFLO"
    -- proprietary 2390: "GLRF.VAV-101.CMAXFLO"
    object-name: "S1-NAE07/N2-1.071101VM.CMAXFLO"
    description: "Cooling Max Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003442)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 765.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 163
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.CMAXFLO"
    -- proprietary 2390: "GLRF.VAV-102.CMAXFLO"
    object-name: "S1-NAE07/N2-1.071102VM.CMAXFLO"
    description: "Cooling Max Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003443)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 765.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 163
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.CMAXFLO"
    -- proprietary 2390: "GLRF.VAV-103.CMAXFLO"
    object-name: "S1-NAE07/N2-1.071103VM.CMAXFLO"
    description: "Cooling Max Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003444)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 760.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 163
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.CMAXFLO"
    -- proprietary 2390: "GLRF.VAV-104.CMAXFLO"
    object-name: "S1-NAE07/N2-1.071104VM.CMAXFLO"
    description: "Cooling Max Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003445)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 240.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 163
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.CMAXFLO"
    -- proprietary 2390: "GLRF.VAV-105.CMAXFLO"
    object-name: "S1-NAE07/N2-1.071105VM.CMAXFLO"
    description: "Cooling Max Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003446)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 240.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 163
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.CMAXFLO"
    -- proprietary 2390: "GLRF.VAV-106.CMAXFLO"
    object-name: "S1-NAE07/N2-1.071106VM.CMAXFLO"
    description: "Cooling Max Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003447)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 765.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 163
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.CMAXFLO"
    -- proprietary 2390: "GLRF.VAV-107.CMAXFLO"
    object-name: "S1-NAE07/N2-1.071107VM.CMAXFLO"
    description: "Cooling Max Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003448)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 490.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 164
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.OCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-302.OCMNC-SP"
    object-name: "S1-NAE07/N2-1.071109VM.OCMNC-SP"
    description: "Occupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003449)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 360.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 164
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.OCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-303.OCMNC-SP"
    object-name: "S1-NAE07/N2-1.071110VM.OCMNC-SP"
    description: "Occupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003450)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 210.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 164
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.OCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-304.OCMNC-SP"
    object-name: "S1-NAE07/N2-1.071111VM.OCMNC-SP"
    description: "Occupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003451)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 90.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 164
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.OCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-101.OCMNC-SP"
    object-name: "S1-NAE07/N2-1.071101VM.OCMNC-SP"
    description: "Occupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003452)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 400.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 164
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.OCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-102.OCMNC-SP"
    object-name: "S1-NAE07/N2-1.071102VM.OCMNC-SP"
    description: "Occupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003453)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 400.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 164
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.OCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-103.OCMNC-SP"
    object-name: "S1-NAE07/N2-1.071103VM.OCMNC-SP"
    description: "Occupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003454)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 230.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 164
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.OCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-104.OCMNC-SP"
    object-name: "S1-NAE07/N2-1.071104VM.OCMNC-SP"
    description: "Occupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003455)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 90.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 164
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.OCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-105.OCMNC-SP"
    object-name: "S1-NAE07/N2-1.071105VM.OCMNC-SP"
    description: "Occupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003456)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 90.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 164
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.OCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-106.OCMNC-SP"
    object-name: "S1-NAE07/N2-1.071106VM.OCMNC-SP"
    description: "Occupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003457)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 400.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 164
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.OCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-107.OCMNC-SP"
    object-name: "S1-NAE07/N2-1.071107VM.OCMNC-SP"
    description: "Occupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003458)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 166
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.UCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-302.UCMNC-SP"
    object-name: "S1-NAE07/N2-1.071109VM.UCMNC-SP"
    description: "Unoccupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003459)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 166
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.UCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-303.UCMNC-SP"
    object-name: "S1-NAE07/N2-1.071110VM.UCMNC-SP"
    description: "Unoccupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003460)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 166
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.UCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-304.UCMNC-SP"
    object-name: "S1-NAE07/N2-1.071111VM.UCMNC-SP"
    description: "Unoccupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003461)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 166
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.UCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-101.UCMNC-SP"
    object-name: "S1-NAE07/N2-1.071101VM.UCMNC-SP"
    description: "Unoccupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003462)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 166
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.UCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-102.UCMNC-SP"
    object-name: "S1-NAE07/N2-1.071102VM.UCMNC-SP"
    description: "Unoccupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003463)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 166
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.UCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-103.UCMNC-SP"
    object-name: "S1-NAE07/N2-1.071103VM.UCMNC-SP"
    description: "Unoccupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003464)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 166
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.UCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-104.UCMNC-SP"
    object-name: "S1-NAE07/N2-1.071104VM.UCMNC-SP"
    description: "Unoccupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003465)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 166
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.UCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-105.UCMNC-SP"
    object-name: "S1-NAE07/N2-1.071105VM.UCMNC-SP"
    description: "Unoccupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003466)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 166
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.UCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-106.UCMNC-SP"
    object-name: "S1-NAE07/N2-1.071106VM.UCMNC-SP"
    description: "Unoccupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003467)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 166
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.UCMNC-SP"
    -- proprietary 2390: "GLRF.VAV-107.UCMNC-SP"
    object-name: "S1-NAE07/N2-1.071107VM.UCMNC-SP"
    description: "Unoccupied Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003468)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 690.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 165
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.OCCHTGFL"
    -- proprietary 2390: "GLRF.VAV-302.OCCHTGFL"
    object-name: "S1-NAE07/N2-1.071109VM.OCCHTGFL"
    description: "Occupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003469)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 360.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 165
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.OCCHTGFL"
    -- proprietary 2390: "GLRF.VAV-303.OCCHTGFL"
    object-name: "S1-NAE07/N2-1.071110VM.OCCHTGFL"
    description: "Occupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003470)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 210.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 165
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.OCCHTGFL"
    -- proprietary 2390: "GLRF.VAV-304.OCCHTGFL"
    object-name: "S1-NAE07/N2-1.071111VM.OCCHTGFL"
    description: "Occupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003471)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 90.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 165
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.OCCHTGFL"
    -- proprietary 2390: "GLRF.VAV-101.OCCHTGFL"
    object-name: "S1-NAE07/N2-1.071101VM.OCCHTGFL"
    description: "Occupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003472)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 400.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 165
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.OCCHTGFL"
    -- proprietary 2390: "GLRF.VAV-102.OCCHTGFL"
    object-name: "S1-NAE07/N2-1.071102VM.OCCHTGFL"
    description: "Occupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003473)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 400.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 165
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.OCCHTGFL"
    -- proprietary 2390: "GLRF.VAV-103.OCCHTGFL"
    object-name: "S1-NAE07/N2-1.071103VM.OCCHTGFL"
    description: "Occupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003474)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 230.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 165
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.OCCHTGFL"
    -- proprietary 2390: "GLRF.VAV-104.OCCHTGFL"
    object-name: "S1-NAE07/N2-1.071104VM.OCCHTGFL"
    description: "Occupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003475)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 90.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 165
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.OCCHTGFL"
    -- proprietary 2390: "GLRF.VAV-105.OCCHTGFL"
    object-name: "S1-NAE07/N2-1.071105VM.OCCHTGFL"
    description: "Occupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003476)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 90.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 165
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.OCCHTGFL"
    -- proprietary 2390: "GLRF.VAV-106.OCCHTGFL"
    object-name: "S1-NAE07/N2-1.071106VM.OCCHTGFL"
    description: "Occupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003477)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 400.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 165
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.OCCHTGFL"
    -- proprietary 2390: "GLRF.VAV-107.OCCHTGFL"
    object-name: "S1-NAE07/N2-1.071107VM.OCCHTGFL"
    description: "Occupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003478)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 167
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.UNCHMAX"
    -- proprietary 2390: "GLRF.VAV-302.UNCHMAX"
    object-name: "S1-NAE07/N2-1.071109VM.UNCHMAX"
    description: "Unoccupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003479)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 167
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.UNCHMAX"
    -- proprietary 2390: "GLRF.VAV-303.UNCHMAX"
    object-name: "S1-NAE07/N2-1.071110VM.UNCHMAX"
    description: "Unoccupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003480)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 167
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.UNCHMAX"
    -- proprietary 2390: "GLRF.VAV-304.UNCHMAX"
    object-name: "S1-NAE07/N2-1.071111VM.UNCHMAX"
    description: "Unoccupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003481)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 167
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.UNCHMAX"
    -- proprietary 2390: "GLRF.VAV-101.UNCHMAX"
    object-name: "S1-NAE07/N2-1.071101VM.UNCHMAX"
    description: "Unoccupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003482)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 167
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.UNCHMAX"
    -- proprietary 2390: "GLRF.VAV-102.UNCHMAX"
    object-name: "S1-NAE07/N2-1.071102VM.UNCHMAX"
    description: "Unoccupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003483)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 167
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.UNCHMAX"
    -- proprietary 2390: "GLRF.VAV-103.UNCHMAX"
    object-name: "S1-NAE07/N2-1.071103VM.UNCHMAX"
    description: "Unoccupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003484)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 167
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.UNCHMAX"
    -- proprietary 2390: "GLRF.VAV-104.UNCHMAX"
    object-name: "S1-NAE07/N2-1.071104VM.UNCHMAX"
    description: "Unoccupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003485)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 167
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.UNCHMAX"
    -- proprietary 2390: "GLRF.VAV-105.UNCHMAX"
    object-name: "S1-NAE07/N2-1.071105VM.UNCHMAX"
    description: "Unoccupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003486)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 167
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.UNCHMAX"
    -- proprietary 2390: "GLRF.VAV-106.UNCHMAX"
    object-name: "S1-NAE07/N2-1.071106VM.UNCHMAX"
    description: "Unoccupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003487)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 167
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.UNCHMAX"
    -- proprietary 2390: "GLRF.VAV-107.UNCHMAX"
    object-name: "S1-NAE07/N2-1.071107VM.UNCHMAX"
    description: "Unoccupied Heating Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003488)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1500.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 150
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.SUPFLOSP"
    -- proprietary 2390: "GLRF.VAV-302.SUPFLOSP"
    object-name: "S1-NAE07/N2-1.071109VM.SUPFLOSP"
    description: "Supply Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003509)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 360.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 150
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.SUPFLOSP"
    -- proprietary 2390: "GLRF.VAV-303.SUPFLOSP"
    object-name: "S1-NAE07/N2-1.071110VM.SUPFLOSP"
    description: "Supply Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003510)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 210.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 150
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.SUPFLOSP"
    -- proprietary 2390: "GLRF.VAV-304.SUPFLOSP"
    object-name: "S1-NAE07/N2-1.071111VM.SUPFLOSP"
    description: "Supply Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003511)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 90.088585
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 150
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.SUPFLOSP"
    -- proprietary 2390: "GLRF.VAV-101.SUPFLOSP"
    object-name: "S1-NAE07/N2-1.071101VM.SUPFLOSP"
    description: "Supply Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003512)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 764.848389
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 150
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.SUPFLOSP"
    -- proprietary 2390: "GLRF.VAV-102.SUPFLOSP"
    object-name: "S1-NAE07/N2-1.071102VM.SUPFLOSP"
    description: "Supply Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003513)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 400.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 150
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.SUPFLOSP"
    -- proprietary 2390: "GLRF.VAV-103.SUPFLOSP"
    object-name: "S1-NAE07/N2-1.071103VM.SUPFLOSP"
    description: "Supply Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003514)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 230.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 150
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.SUPFLOSP"
    -- proprietary 2390: "GLRF.VAV-104.SUPFLOSP"
    object-name: "S1-NAE07/N2-1.071104VM.SUPFLOSP"
    description: "Supply Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003515)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 90.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 150
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.SUPFLOSP"
    -- proprietary 2390: "GLRF.VAV-105.SUPFLOSP"
    object-name: "S1-NAE07/N2-1.071105VM.SUPFLOSP"
    description: "Supply Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003516)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 90.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 150
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.SUPFLOSP"
    -- proprietary 2390: "GLRF.VAV-106.SUPFLOSP"
    object-name: "S1-NAE07/N2-1.071106VM.SUPFLOSP"
    description: "Supply Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003517)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 400.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 150
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.SUPFLOSP"
    -- proprietary 2390: "GLRF.VAV-107.SUPFLOSP"
    object-name: "S1-NAE07/N2-1.071107VM.SUPFLOSP"
    description: "Supply Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003518)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 6
    -- proprietary 808: 165
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.OCC-C"
    -- proprietary 2390: "GLRF.VAV-302.OCC-C"
    object-name: "S1-NAE07/N2-1.071109VM.OCC-C"
    description: "Occupancy Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003519)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 6
    -- proprietary 808: 165
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.OCC-C"
    -- proprietary 2390: "GLRF.VAV-303.OCC-C"
    object-name: "S1-NAE07/N2-1.071110VM.OCC-C"
    description: "Occupancy Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003520)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 6
    -- proprietary 808: 165
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.OCC-C"
    -- proprietary 2390: "GLRF.VAV-304.OCC-C"
    object-name: "S1-NAE07/N2-1.071111VM.OCC-C"
    description: "Occupancy Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003521)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 6
    -- proprietary 808: 165
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.OCC-C"
    -- proprietary 2390: "GLRF.VAV-101.OCC-C"
    object-name: "S1-NAE07/N2-1.071101VM.OCC-C"
    description: "Occupancy Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003522)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 6
    -- proprietary 808: 165
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.OCC-C"
    -- proprietary 2390: "GLRF.VAV-102.OCC-C"
    object-name: "S1-NAE07/N2-1.071102VM.OCC-C"
    description: "Occupancy Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003523)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 6
    -- proprietary 808: 165
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.OCC-C"
    -- proprietary 2390: "GLRF.VAV-103.OCC-C"
    object-name: "S1-NAE07/N2-1.071103VM.OCC-C"
    description: "Occupancy Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003524)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 6
    -- proprietary 808: 165
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.OCC-C"
    -- proprietary 2390: "GLRF.VAV-104.OCC-C"
    object-name: "S1-NAE07/N2-1.071104VM.OCC-C"
    description: "Occupancy Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003525)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 6
    -- proprietary 808: 165
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.OCC-C"
    -- proprietary 2390: "GLRF.VAV-105.OCC-C"
    object-name: "S1-NAE07/N2-1.071105VM.OCC-C"
    description: "Occupancy Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003526)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 6
    -- proprietary 808: 165
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.OCC-C"
    -- proprietary 2390: "GLRF.VAV-106.OCC-C"
    object-name: "S1-NAE07/N2-1.071106VM.OCC-C"
    description: "Occupancy Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003527)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 6
    -- proprietary 808: 165
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.OCC-C"
    -- proprietary 2390: "GLRF.VAV-107.OCC-C"
    object-name: "S1-NAE07/N2-1.071107VM.OCC-C"
    description: "Occupancy Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003528)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 6
    -- proprietary 808: 78
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.OCCSCHED"
    -- proprietary 2390: "GLRF.VAV-302.OCCSCHED"
    object-name: "S1-NAE07/N2-1.071109VM.OCCSCHED"
    description: "Occupancy Schedule (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003539)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 6
    -- proprietary 808: 78
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.OCCSCHED"
    -- proprietary 2390: "GLRF.VAV-303.OCCSCHED"
    object-name: "S1-NAE07/N2-1.071110VM.OCCSCHED"
    description: "Occupancy Schedule (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003540)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 6
    -- proprietary 808: 78
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.OCCSCHED"
    -- proprietary 2390: "GLRF.VAV-304.OCCSCHED"
    object-name: "S1-NAE07/N2-1.071111VM.OCCSCHED"
    description: "Occupancy Schedule (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003541)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 6
    -- proprietary 808: 78
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.OCCSCHED"
    -- proprietary 2390: "GLRF.VAV-101.OCCSCHED"
    object-name: "S1-NAE07/N2-1.071101VM.OCCSCHED"
    description: "Occupancy Schedule (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003542)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 6
    -- proprietary 808: 78
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.OCCSCHED"
    -- proprietary 2390: "GLRF.VAV-102.OCCSCHED"
    object-name: "S1-NAE07/N2-1.071102VM.OCCSCHED"
    description: "Occupancy Schedule (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003543)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 6
    -- proprietary 808: 78
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.OCCSCHED"
    -- proprietary 2390: "GLRF.VAV-103.OCCSCHED"
    object-name: "S1-NAE07/N2-1.071103VM.OCCSCHED"
    description: "Occupancy Schedule (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003544)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 6
    -- proprietary 808: 78
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.OCCSCHED"
    -- proprietary 2390: "GLRF.VAV-104.OCCSCHED"
    object-name: "S1-NAE07/N2-1.071104VM.OCCSCHED"
    description: "Occupancy Schedule (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003545)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 6
    -- proprietary 808: 78
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.OCCSCHED"
    -- proprietary 2390: "GLRF.VAV-105.OCCSCHED"
    object-name: "S1-NAE07/N2-1.071105VM.OCCSCHED"
    description: "Occupancy Schedule (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003546)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 6
    -- proprietary 808: 78
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.OCCSCHED"
    -- proprietary 2390: "GLRF.VAV-106.OCCSCHED"
    object-name: "S1-NAE07/N2-1.071106VM.OCCSCHED"
    description: "Occupancy Schedule (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003547)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 3.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 6
    -- proprietary 808: 78
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.OCCSCHED"
    -- proprietary 2390: "GLRF.VAV-107.OCCSCHED"
    object-name: "S1-NAE07/N2-1.071107VM.OCCSCHED"
    description: "Occupancy Schedule (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003548)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 190
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.OCCCBIAS"
    -- proprietary 2390: "GLRF.VAV-302.OCCCBIAS"
    object-name: "S1-NAE07/N2-1.071109VM.OCCCBIAS"
    description: "Occupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003549)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 190
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.OCCCBIAS"
    -- proprietary 2390: "GLRF.VAV-303.OCCCBIAS"
    object-name: "S1-NAE07/N2-1.071110VM.OCCCBIAS"
    description: "Occupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003550)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 190
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.OCCCBIAS"
    -- proprietary 2390: "GLRF.VAV-304.OCCCBIAS"
    object-name: "S1-NAE07/N2-1.071111VM.OCCCBIAS"
    description: "Occupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003551)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 190
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.OCCCBIAS"
    -- proprietary 2390: "GLRF.VAV-101.OCCCBIAS"
    object-name: "S1-NAE07/N2-1.071101VM.OCCCBIAS"
    description: "Occupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003552)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 190
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.OCCCBIAS"
    -- proprietary 2390: "GLRF.VAV-102.OCCCBIAS"
    object-name: "S1-NAE07/N2-1.071102VM.OCCCBIAS"
    description: "Occupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003553)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 190
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.OCCCBIAS"
    -- proprietary 2390: "GLRF.VAV-103.OCCCBIAS"
    object-name: "S1-NAE07/N2-1.071103VM.OCCCBIAS"
    description: "Occupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003554)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 190
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.OCCCBIAS"
    -- proprietary 2390: "GLRF.VAV-104.OCCCBIAS"
    object-name: "S1-NAE07/N2-1.071104VM.OCCCBIAS"
    description: "Occupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003555)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 190
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.OCCCBIAS"
    -- proprietary 2390: "GLRF.VAV-105.OCCCBIAS"
    object-name: "S1-NAE07/N2-1.071105VM.OCCCBIAS"
    description: "Occupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003556)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 190
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.OCCCBIAS"
    -- proprietary 2390: "GLRF.VAV-106.OCCCBIAS"
    object-name: "S1-NAE07/N2-1.071106VM.OCCCBIAS"
    description: "Occupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003557)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 190
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.OCCCBIAS"
    -- proprietary 2390: "GLRF.VAV-107.OCCCBIAS"
    object-name: "S1-NAE07/N2-1.071107VM.OCCCBIAS"
    description: "Occupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003558)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 192
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.UNOCCBIA"
    -- proprietary 2390: "GLRF.VAV-302.UNOCCBIA"
    object-name: "S1-NAE07/N2-1.071109VM.UNOCCBIA"
    description: "Unoccupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003569)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 192
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.UNOCCBIA"
    -- proprietary 2390: "GLRF.VAV-303.UNOCCBIA"
    object-name: "S1-NAE07/N2-1.071110VM.UNOCCBIA"
    description: "Unoccupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003570)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 192
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.UNOCCBIA"
    -- proprietary 2390: "GLRF.VAV-304.UNOCCBIA"
    object-name: "S1-NAE07/N2-1.071111VM.UNOCCBIA"
    description: "Unoccupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003571)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 192
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.UNOCCBIA"
    -- proprietary 2390: "GLRF.VAV-101.UNOCCBIA"
    object-name: "S1-NAE07/N2-1.071101VM.UNOCCBIA"
    description: "Unoccupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003572)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 192
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.UNOCCBIA"
    -- proprietary 2390: "GLRF.VAV-102.UNOCCBIA"
    object-name: "S1-NAE07/N2-1.071102VM.UNOCCBIA"
    description: "Unoccupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003573)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 192
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.UNOCCBIA"
    -- proprietary 2390: "GLRF.VAV-103.UNOCCBIA"
    object-name: "S1-NAE07/N2-1.071103VM.UNOCCBIA"
    description: "Unoccupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003574)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 192
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.UNOCCBIA"
    -- proprietary 2390: "GLRF.VAV-104.UNOCCBIA"
    object-name: "S1-NAE07/N2-1.071104VM.UNOCCBIA"
    description: "Unoccupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003575)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 192
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.UNOCCBIA"
    -- proprietary 2390: "GLRF.VAV-105.UNOCCBIA"
    object-name: "S1-NAE07/N2-1.071105VM.UNOCCBIA"
    description: "Unoccupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003576)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 192
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.UNOCCBIA"
    -- proprietary 2390: "GLRF.VAV-106.UNOCCBIA"
    object-name: "S1-NAE07/N2-1.071106VM.UNOCCBIA"
    description: "Unoccupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003577)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 192
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.UNOCCBIA"
    -- proprietary 2390: "GLRF.VAV-107.UNOCCBIA"
    object-name: "S1-NAE07/N2-1.071107VM.UNOCCBIA"
    description: "Unoccupied Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003578)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 194
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.OCCHBIAS"
    -- proprietary 2390: "GLRF.VAV-302.OCCHBIAS"
    object-name: "S1-NAE07/N2-1.071109VM.OCCHBIAS"
    description: "Occupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003579)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 194
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.OCCHBIAS"
    -- proprietary 2390: "GLRF.VAV-303.OCCHBIAS"
    object-name: "S1-NAE07/N2-1.071110VM.OCCHBIAS"
    description: "Occupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003580)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 194
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.OCCHBIAS"
    -- proprietary 2390: "GLRF.VAV-304.OCCHBIAS"
    object-name: "S1-NAE07/N2-1.071111VM.OCCHBIAS"
    description: "Occupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003581)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 194
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.OCCHBIAS"
    -- proprietary 2390: "GLRF.VAV-101.OCCHBIAS"
    object-name: "S1-NAE07/N2-1.071101VM.OCCHBIAS"
    description: "Occupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003582)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 194
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.OCCHBIAS"
    -- proprietary 2390: "GLRF.VAV-102.OCCHBIAS"
    object-name: "S1-NAE07/N2-1.071102VM.OCCHBIAS"
    description: "Occupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003583)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 194
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.OCCHBIAS"
    -- proprietary 2390: "GLRF.VAV-103.OCCHBIAS"
    object-name: "S1-NAE07/N2-1.071103VM.OCCHBIAS"
    description: "Occupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003584)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 194
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.OCCHBIAS"
    -- proprietary 2390: "GLRF.VAV-104.OCCHBIAS"
    object-name: "S1-NAE07/N2-1.071104VM.OCCHBIAS"
    description: "Occupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003585)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 194
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.OCCHBIAS"
    -- proprietary 2390: "GLRF.VAV-105.OCCHBIAS"
    object-name: "S1-NAE07/N2-1.071105VM.OCCHBIAS"
    description: "Occupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003586)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 194
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.OCCHBIAS"
    -- proprietary 2390: "GLRF.VAV-106.OCCHBIAS"
    object-name: "S1-NAE07/N2-1.071106VM.OCCHBIAS"
    description: "Occupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003587)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 194
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.OCCHBIAS"
    -- proprietary 2390: "GLRF.VAV-107.OCCHBIAS"
    object-name: "S1-NAE07/N2-1.071107VM.OCCHBIAS"
    description: "Occupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003588)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 196
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.ONOCHBIA"
    -- proprietary 2390: "GLRF.VAV-302.ONOCHBIA"
    object-name: "S1-NAE07/N2-1.071109VM.ONOCHBIA"
    description: "Unoccupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003599)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 196
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.ONOCHBIA"
    -- proprietary 2390: "GLRF.VAV-303.ONOCHBIA"
    object-name: "S1-NAE07/N2-1.071110VM.ONOCHBIA"
    description: "Unoccupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003600)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 196
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.ONOCHBIA"
    -- proprietary 2390: "GLRF.VAV-304.ONOCHBIA"
    object-name: "S1-NAE07/N2-1.071111VM.ONOCHBIA"
    description: "Unoccupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003601)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 196
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.ONOCHBIA"
    -- proprietary 2390: "GLRF.VAV-101.ONOCHBIA"
    object-name: "S1-NAE07/N2-1.071101VM.ONOCHBIA"
    description: "Unoccupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003602)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 196
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.ONOCHBIA"
    -- proprietary 2390: "GLRF.VAV-102.ONOCHBIA"
    object-name: "S1-NAE07/N2-1.071102VM.ONOCHBIA"
    description: "Unoccupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003603)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 196
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.ONOCHBIA"
    -- proprietary 2390: "GLRF.VAV-103.ONOCHBIA"
    object-name: "S1-NAE07/N2-1.071103VM.ONOCHBIA"
    description: "Unoccupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003604)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 196
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.ONOCHBIA"
    -- proprietary 2390: "GLRF.VAV-104.ONOCHBIA"
    object-name: "S1-NAE07/N2-1.071104VM.ONOCHBIA"
    description: "Unoccupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003605)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 196
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.ONOCHBIA"
    -- proprietary 2390: "GLRF.VAV-105.ONOCHBIA"
    object-name: "S1-NAE07/N2-1.071105VM.ONOCHBIA"
    description: "Unoccupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003606)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 196
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.ONOCHBIA"
    -- proprietary 2390: "GLRF.VAV-106.ONOCHBIA"
    object-name: "S1-NAE07/N2-1.071106VM.ONOCHBIA"
    description: "Unoccupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003607)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 196
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.ONOCHBIA"
    -- proprietary 2390: "GLRF.VAV-107.ONOCHBIA"
    object-name: "S1-NAE07/N2-1.071107VM.ONOCHBIA"
    description: "Unoccupied Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003608)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.532396
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 152
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.DPR-C"
    -- proprietary 2390: "GLRF.VAV-301.DPR-C"
    object-name: "S1-NAE07/N2-1.071108VM.DPR-C"
    description: "Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003624)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -0.132041
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 152
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.DPR-C"
    -- proprietary 2390: "GLRF.VAV-302.DPR-C"
    object-name: "S1-NAE07/N2-1.071109VM.DPR-C"
    description: "Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003626)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 152
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.DPR-C"
    -- proprietary 2390: "GLRF.VAV-303.DPR-C"
    object-name: "S1-NAE07/N2-1.071110VM.DPR-C"
    description: "Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003627)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 152
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.DPR-C"
    -- proprietary 2390: "GLRF.VAV-304.DPR-C"
    object-name: "S1-NAE07/N2-1.071111VM.DPR-C"
    description: "Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003628)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.162302
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 152
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.DPR-C"
    -- proprietary 2390: "GLRF.VAV-101.DPR-C"
    object-name: "S1-NAE07/N2-1.071101VM.DPR-C"
    description: "Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003629)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -0.156875
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 152
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.DPR-C"
    -- proprietary 2390: "GLRF.VAV-102.DPR-C"
    object-name: "S1-NAE07/N2-1.071102VM.DPR-C"
    description: "Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003630)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -0.203062
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 152
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.DPR-C"
    -- proprietary 2390: "GLRF.VAV-103.DPR-C"
    object-name: "S1-NAE07/N2-1.071103VM.DPR-C"
    description: "Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003631)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 152
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.DPR-C"
    -- proprietary 2390: "GLRF.VAV-104.DPR-C"
    object-name: "S1-NAE07/N2-1.071104VM.DPR-C"
    description: "Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003632)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -0.154143
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 152
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.DPR-C"
    -- proprietary 2390: "GLRF.VAV-105.DPR-C"
    object-name: "S1-NAE07/N2-1.071105VM.DPR-C"
    description: "Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003633)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 152
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.DPR-C"
    -- proprietary 2390: "GLRF.VAV-106.DPR-C"
    object-name: "S1-NAE07/N2-1.071106VM.DPR-C"
    description: "Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003634)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.184215
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 152
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.DPR-C"
    -- proprietary 2390: "GLRF.VAV-107.DPR-C"
    object-name: "S1-NAE07/N2-1.071107VM.DPR-C"
    description: "Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003635)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 82.500000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 25
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071025UN.EF100-O"
    -- proprietary 2390: "GLRF.EF-100.EF100-O"
    object-name: "S1-NAE07/N2-1.071025UN.EF100-O"
    description: "Exhaust Fan 100 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003652)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.299805
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 5
    -- proprietary 808: 1
    units: inches-of-water
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 1.300000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.SP-SPT"
    -- proprietary 2390: "GLRF.AHU-2.SP-SPT"
    object-name: "S1-NAE07/N2-1.071015DX.SP-SPT"
    description: "Static Pressure Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003658)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 60.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 5
    -- proprietary 808: 6
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 63.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.ECON-SP"
    -- proprietary 2390: "GLRF.AHU-2.ECON-SP"
    object-name: "S1-NAE07/N2-1.071015DX.ECON-SP"
    description: "Econ Switchover Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003659)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 45.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 5
    -- proprietary 808: 7
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 45.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.HWP-Spt"
    -- proprietary 2390: "GLRF.AHU-2HWP-Spt"
    object-name: "S1-NAE07/N2-1.071015DX.HWP-Spt"
    description: "Hot Water Pump MA Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003660)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 32.937500
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 3
    -- proprietary 808: 4
    units: proprietary 265
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.RA-DPR"
    -- proprietary 2390: "GLRF.AHU-2.RA-DPR"
    object-name: "S1-NAE07/N2-1.071015DX.RA-DPR"
    description: "Return Air Damper"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003665)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 191
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.STBYCBIA"
    -- proprietary 2390: "GLRF.VAV-301.STBYCBIA"
    object-name: "S1-NAE07/N2-1.071108VM.STBYCBIA"
    description: "Standby Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003771)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 5
    -- proprietary 808: 195
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.STBYHBIA"
    -- proprietary 2390: "GLRF.VAV-301.STBYHBIA"
    object-name: "S1-NAE07/N2-1.071108VM.STBYHBIA"
    description: "Standby Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003772)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 191
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.STBYCBIA"
    -- proprietary 2390: "GLRF.VAV-302.STBYCBIA"
    object-name: "S1-NAE07/N2-1.071109VM.STBYCBIA"
    description: "Standby Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003782)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 5
    -- proprietary 808: 195
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.STBYHBIA"
    -- proprietary 2390: "GLRF.VAV-302.STBYHBIA"
    object-name: "S1-NAE07/N2-1.071109VM.STBYHBIA"
    description: "Standby Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003783)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 191
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.STBYCBIA"
    -- proprietary 2390: "GLRF.VAV-303.STBYCBIA"
    object-name: "S1-NAE07/N2-1.071110VM.STBYCBIA"
    description: "Standby Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003784)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 5
    -- proprietary 808: 195
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.STBYHBIA"
    -- proprietary 2390: "GLRF.VAV-303.STBYHBIA"
    object-name: "S1-NAE07/N2-1.071110VM.STBYHBIA"
    description: "Standby Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003785)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 191
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.STBYCBIA"
    -- proprietary 2390: "GLRF.VAV-304.STBYCBIA"
    object-name: "S1-NAE07/N2-1.071111VM.STBYCBIA"
    description: "Standby Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003786)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 5
    -- proprietary 808: 195
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.STBYHBIA"
    -- proprietary 2390: "GLRF.VAV-304.STBYHBIA"
    object-name: "S1-NAE07/N2-1.071111VM.STBYHBIA"
    description: "Standby Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003787)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 191
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.STBYCBIA"
    -- proprietary 2390: "GLRF.VAV-101.STBYCBIA"
    object-name: "S1-NAE07/N2-1.071101VM.STBYCBIA"
    description: "Standby Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003788)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 5
    -- proprietary 808: 195
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.STBYHBIA"
    -- proprietary 2390: "GLRF.VAV-101.STBYHBIA"
    object-name: "S1-NAE07/N2-1.071101VM.STBYHBIA"
    description: "Standby Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003789)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 191
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.STBYCBIA"
    -- proprietary 2390: "GLRF.VAV-102.STBYCBIA"
    object-name: "S1-NAE07/N2-1.071102VM.STBYCBIA"
    description: "Standby Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003790)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 5
    -- proprietary 808: 195
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.STBYHBIA"
    -- proprietary 2390: "GLRF.VAV-102.STBYHBIA"
    object-name: "S1-NAE07/N2-1.071102VM.STBYHBIA"
    description: "Standby Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003791)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 191
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.STBYCBIA"
    -- proprietary 2390: "GLRF.VAV-103.STBYCBIA"
    object-name: "S1-NAE07/N2-1.071103VM.STBYCBIA"
    description: "Standby Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003792)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 5
    -- proprietary 808: 195
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.STBYHBIA"
    -- proprietary 2390: "GLRF.VAV-103.STBYHBIA"
    object-name: "S1-NAE07/N2-1.071103VM.STBYHBIA"
    description: "Standby Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003793)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 191
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.STBYCBIA"
    -- proprietary 2390: "GLRF.VAV-104.STBYCBIA"
    object-name: "S1-NAE07/N2-1.071104VM.STBYCBIA"
    description: "Standby Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003794)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 5
    -- proprietary 808: 195
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.STBYHBIA"
    -- proprietary 2390: "GLRF.VAV-104.STBYHBIA"
    object-name: "S1-NAE07/N2-1.071104VM.STBYHBIA"
    description: "Standby Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003795)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 191
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.STBYCBIA"
    -- proprietary 2390: "GLRF.VAV-105.STBYCBIA"
    object-name: "S1-NAE07/N2-1.071105VM.STBYCBIA"
    description: "Standby Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003796)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 5
    -- proprietary 808: 195
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.STBYHBIA"
    -- proprietary 2390: "GLRF.VAV-105.STBYHBIA"
    object-name: "S1-NAE07/N2-1.071105VM.STBYHBIA"
    description: "Standby Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003797)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 191
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.STBYCBIA"
    -- proprietary 2390: "GLRF.VAV-106.STBYCBIA"
    object-name: "S1-NAE07/N2-1.071106VM.STBYCBIA"
    description: "Standby Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003798)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 5
    -- proprietary 808: 195
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.STBYHBIA"
    -- proprietary 2390: "GLRF.VAV-106.STBYHBIA"
    object-name: "S1-NAE07/N2-1.071106VM.STBYHBIA"
    description: "Standby Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003799)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 8.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 191
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.STBYCBIA"
    -- proprietary 2390: "GLRF.VAV-107.STBYCBIA"
    object-name: "S1-NAE07/N2-1.071107VM.STBYCBIA"
    description: "Standby Cooling Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003800)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 5
    -- proprietary 808: 195
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.STBYHBIA"
    -- proprietary 2390: "GLRF.VAV-107.STBYHBIA"
    object-name: "S1-NAE07/N2-1.071107VM.STBYHBIA"
    description: "Standby Heating Bias"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003801)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 6
    -- proprietary 808: 68
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.VAVOCC-S"
    -- proprietary 2390: "GLRF.VAV-101.VAVOCC-S"
    object-name: "S1-NAE07/N2-1.071101VM.VAVOCC-S"
    description: "VAV Occupancy Status (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003803)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 6
    -- proprietary 808: 68
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.VAVOCC-S"
    -- proprietary 2390: "GLRF.VAV-301.VAVOCC-S"
    object-name: "S1-NAE07/N2-1.071108VM.VAVOCC-S"
    description: "VAV Occupancy Status (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003804)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 6
    -- proprietary 808: 68
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.VAVOCC-S"
    -- proprietary 2390: "GLRF.VAV-302.VAVOCC-S"
    object-name: "S1-NAE07/N2-1.071109VM.VAVOCC-S"
    description: "VAV Occupancy Status (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003805)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 6
    -- proprietary 808: 68
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.VAVOCC-S"
    -- proprietary 2390: "GLRF.VAV-303.VAVOCC-S"
    object-name: "S1-NAE07/N2-1.071110VM.VAVOCC-S"
    description: "VAV Occupancy Status (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003806)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 6
    -- proprietary 808: 68
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.VAVOCC-S"
    -- proprietary 2390: "GLRF.VAV-304.VAVOCC-S"
    object-name: "S1-NAE07/N2-1.071111VM.VAVOCC-S"
    description: "VAV Occupancy Status (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003807)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 6
    -- proprietary 808: 68
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.VAVOCC-S"
    -- proprietary 2390: "GLRF.VAV-102.VAVOCC-S"
    object-name: "S1-NAE07/N2-1.071102VM.VAVOCC-S"
    description: "VAV Occupancy Status (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003808)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 6
    -- proprietary 808: 68
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.VAVOCC-S"
    -- proprietary 2390: "GLRF.VAV-103.VAVOCC-S"
    object-name: "S1-NAE07/N2-1.071103VM.VAVOCC-S"
    description: "VAV Occupancy Status (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003809)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 6
    -- proprietary 808: 68
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.VAVOCC-S"
    -- proprietary 2390: "GLRF.VAV-104.VAVOCC-S"
    object-name: "S1-NAE07/N2-1.071104VM.VAVOCC-S"
    description: "VAV Occupancy Status (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003810)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 6
    -- proprietary 808: 68
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.VAVOCC-S"
    -- proprietary 2390: "GLRF.VAV-105.VAVOCC-S"
    object-name: "S1-NAE07/N2-1.071105VM.VAVOCC-S"
    description: "VAV Occupancy Status (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003811)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 6
    -- proprietary 808: 68
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.VAVOCC-S"
    -- proprietary 2390: "GLRF.VAV-106.VAVOCC-S"
    object-name: "S1-NAE07/N2-1.071106VM.VAVOCC-S"
    description: "VAV Occupancy Status (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003812)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 2.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 6
    -- proprietary 808: 68
    units: no-units
    -- proprietary 661: 6
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.VAVOCC-S"
    -- proprietary 2390: "GLRF.VAV-107.VAVOCC-S"
    object-name: "S1-NAE07/N2-1.071107VM.VAVOCC-S"
    description: "VAV Occupancy Status (0=Unocc 2=Occ)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003813)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 47.747009
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 3
    -- proprietary 808: 6
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.MA-DPR"
    -- proprietary 2390: "GLRF.MZ-3.MA-DPR"
    object-name: "S1-NAE07/N2-1.071003AH.MA-DPR"
    description: "Mixed Air Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003899)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 73.280426
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 3
    -- proprietary 808: 4
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.SF-O"
    -- proprietary 2390: "GLRF.MZ-3.SF-O"
    object-name: "S1-NAE07/N2-1.071003AH.SF-O"
    description: "Supply Fan VFD Speed Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003912)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 95.702179
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 3
    -- proprietary 808: 4
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.SF-VFD"
    -- proprietary 2390: "GLRF.MZ-2.SF-VFD"
    object-name: "S1-NAE07/N2-1.071002AH.SF-VFD"
    description: "Supply VFD Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003958)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 40.429352
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 16
    -- proprietary 807: 3
    -- proprietary 808: 2
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071016UN.MAD-O"
    -- proprietary 2390: "GLRF.MZAC-1.MAD-O"
    object-name: "S1-NAE07/N2-1.071016UN.MAD-O"
    description: "Mixed Air Damper Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003971)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 65.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 5
    -- proprietary 808: 144
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.Parameters.CDT-LL"
    -- proprietary 2390: "GLRF.MZ-1.CDT-LL"
    object-name: "S1-NAE07/N2-1.071001AH.Parameters.CDT-LL"
    description: "Cold Deck Reset Low Limit"
    -- proprietary 512: 86
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004004)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 15.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 5
    -- proprietary 808: 145
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 5.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.Parameters.CDT-RB"
    -- proprietary 2390: "GLRF.MZ-1.CDT-RB"
    object-name: "S1-NAE07/N2-1.071001AH.Parameters.CDT-RB"
    description: "Cold Deck Reset Band"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004005)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 78.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 5
    -- proprietary 808: 138
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.Parameters.CZHL"
    -- proprietary 2390: "GLRF.MZ-1.CZHL"
    object-name: "S1-NAE07/N2-1.071001AH.Parameters.CZHL"
    description: "Coldest Zone High Limit"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004006)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -6.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 5
    -- proprietary 808: 139
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.Parameters.CZRB"
    -- proprietary 2390: "GLRF.MZ-1.CZRB"
    object-name: "S1-NAE07/N2-1.071001AH.Parameters.CZRB"
    description: "Coldest Zone Reset Band"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004007)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 65.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 5
    -- proprietary 808: 140
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 70.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.Parameters.HDT-LL"
    -- proprietary 2390: "GLRF.MZ-1.HDT-LL"
    object-name: "S1-NAE07/N2-1.071001AH.Parameters.HDT-LL"
    description: "Hot Deck Reset Low Limit"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004009)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 30.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 5
    -- proprietary 808: 141
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 60.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.Parameters.HDT-RB"
    -- proprietary 2390: "GLRF.MZ-1.HDT-RB"
    object-name: "S1-NAE07/N2-1.071001AH.Parameters.HDT-RB"
    description: "Hot Deck Reset Band"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004010)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 76.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 5
    -- proprietary 808: 142
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.Parameters.HZHL"
    -- proprietary 2390: "GLRF.MZ-1.HZHL"
    object-name: "S1-NAE07/N2-1.071001AH.Parameters.HZHL"
    description: "Warmest Zone High Limit"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004011)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -4.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 5
    -- proprietary 808: 143
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.Parameters.HZRB"
    -- proprietary 2390: "GLRF.MZ-1.HZRB"
    object-name: "S1-NAE07/N2-1.071001AH.Parameters.HZRB"
    description: "Warmest Zone Reset Band"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004012)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 55.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 5
    -- proprietary 808: 163
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.Parameters.MALL"
    -- proprietary 2390: "GLRF.MZ-1.MALL"
    object-name: "S1-NAE07/N2-1.071001AH.Parameters.MALL"
    description: "Mixed Air Low Limit"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004013)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 5
    -- proprietary 808: 156
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.Parameters.MINPOSSP"
    -- proprietary 2390: "GLRF.MZ-1.MINPOSSP"
    object-name: "S1-NAE07/N2-1.071001AH.Parameters.MINPOSSP"
    description: "Minimum Damper Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004014)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.200000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 5
    -- proprietary 808: 202
    units: inches-of-water
    -- proprietary 661: 4
    cov-increment: 0.010000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.010000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.Parameters.SP-SET"
    -- proprietary 2390: "GLRF.MZ-1.SP-SET"
    object-name: "S1-NAE07/N2-1.071001AH.Parameters.SP-SET"
    description: "Static Pressure Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004015)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 82.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 5
    -- proprietary 808: 196
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.Parameters.UCNCSP"
    -- proprietary 2390: "GLRF.MZ-1.UCNCSP"
    object-name: "S1-NAE07/N2-1.071001AH.Parameters.UCNCSP"
    description: "Unocc Zone Htg Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004016)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 60.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 5
    -- proprietary 808: 194
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.Parameters.UCNHSP"
    -- proprietary 2390: "GLRF.MZ-1.UCNHSP"
    object-name: "S1-NAE07/N2-1.071001AH.Parameters.UCNHSP"
    description: "Unocc Zone Clg Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004017)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 57.046021
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 5
    -- proprietary 808: 129
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.DAT-SP"
    -- proprietary 2390: "GLRF.MZ-2.DAT-SP"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.DAT-SP"
    description: "Discharge Air Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004019)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 120.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 5
    -- proprietary 808: 248
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 120.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 150.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.HD-SPT"
    -- proprietary 2390: "GLRF.MZ-2.HD-SPT"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.HD-SPT"
    description: "Hot Deck Temp Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004021)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 52.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 5
    -- proprietary 808: 163
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 55.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.MALL"
    -- proprietary 2390: "GLRF.MZ-2.MALL"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.MALL"
    description: "Mixed Air Low Limit"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004022)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 5
    -- proprietary 808: 156
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.MINPOSSP"
    -- proprietary 2390: "GLRF.MZ-2.MINPOSSP"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.MINPOSSP"
    description: "Minimum Damper Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004023)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 701.280029
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 5
    -- proprietary 808: 235
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: 0.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.MOA-SPT"
    -- proprietary 2390: "GLRF.MZ-2.MOA-SPT"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.MOA-SPT"
    description: "Minimum OA Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004024)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 5
    -- proprietary 808: 202
    units: inches-of-water
    -- proprietary 661: 4
    cov-increment: 0.010000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.010000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.SP-SPT"
    -- proprietary 2390: "GLRF.MZ-2.SP-SPT"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.SP-SPT"
    description: "Static Pressure Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004025)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 65.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 5
    -- proprietary 808: 129
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.DAT-SP"
    -- proprietary 2390: "GLRF.MZ-3.DAT-SP"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.DAT-SP"
    description: "Discharge Air Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004026)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 5
    -- proprietary 808: 248
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 95.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 125.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.HD-SPT"
    -- proprietary 2390: "GLRF.MZ-3.HD-SPT"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.HD-SPT"
    description: "Hot Deck Temp Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004028)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 55.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 5
    -- proprietary 808: 163
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 55.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.MALL"
    -- proprietary 2390: "GLRF.MZ-3.MALL"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.MALL"
    description: "Mixed Air Low Limit"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004029)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 5
    -- proprietary 808: 156
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.MINPOSSP"
    -- proprietary 2390: "GLRF.MZ-3.MINPOSSP"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.MINPOSSP"
    description: "Minimum Damper Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004030)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 67.500000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 5
    -- proprietary 808: 235
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: 0.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.MOA-SPT"
    -- proprietary 2390: "GLRF.MZ-3.MOA-SPT"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.MOA-SPT"
    description: "Minimum OA Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004031)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.800000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 5
    -- proprietary 808: 202
    units: inches-of-water
    -- proprietary 661: 4
    cov-increment: 0.010000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.010000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.SP-SPT"
    -- proprietary 2390: "GLRF.MZ-3.SP-SPT"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.SP-SPT"
    description: "Static Pressure Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004032)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.299805
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 5
    -- proprietary 808: 3
    units: inches-of-water
    -- proprietary 661: 4
    cov-increment: 0.010000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.010000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.Parameters.DASP-SPT"
    -- proprietary 2390: "GLRF.AC-4.DASP-SPT"
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.DASP-SPT"
    description: "Discharge Static Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004036)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 45.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 5
    -- proprietary 808: 4
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.Parameters.FB-SP"
    -- proprietary 2390: "GLRF.AC-4.FB-SP"
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.FB-SP"
    description: "Face and Bypass Switchover Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004038)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 55.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 5
    -- proprietary 808: 2
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.Parameters.MALL"
    -- proprietary 2390: "GLRF.AC-4.MALL"
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.MALL"
    description: "Mixed Air Low Limit"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004040)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 75.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 5
    -- proprietary 808: 6
    units: percent
    -- proprietary 661: 5
    cov-increment: 10.000000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.Parameters.MIN-OA"
    -- proprietary 2390: "GLRF.AC-4.MIN-OA"
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.MIN-OA"
    description: "Minimum OA Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004041)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 3.228516
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 5
    -- proprietary 808: 7
    units: degrees-kelvin
    -- proprietary 661: 5
    cov-increment: 10.000000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100000.000000
    resolution: 0.100000
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.Parameters.MOA-SPT"
    -- proprietary 2390: "GLRF.AC-4.MOA-SPT"
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.MOA-SPT"
    description: "Minimum OA Flow Setpoint - (CFM x1000)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004042)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 24.140625
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 10
    -- proprietary 808: 51
    units: degrees-kelvin
    -- proprietary 661: 5
    cov-increment: 10.000000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 200000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.Parameters.OA-F"
    -- proprietary 2390: "GLRF.AC-4.OA-F"
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.OA-F"
    description: "Outside Air Flow - times 1000"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004043)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 3
    -- proprietary 808: 5
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.MINOAD-O"
    -- proprietary 2390: "GLRF.MZ-2.MINOAD-O"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.MINOAD-O"
    description: "Minimum OA Damper Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004044)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.924088
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.OAD-O"
    -- proprietary 2390: "GLRF.MZ-3.OAD-O"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.OAD-O"
    description: "Temp Ctrl Dpr Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004058)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 3
    -- proprietary 808: 5
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.MINOAD-O"
    -- proprietary 2390: "GLRF.MZ-3.MINOAD-O"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.MINOAD-O"
    description: "Min OA Dpr Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004059)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 40.803375
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 16
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071016UN.Parameters.MOAD-O-2"
    -- proprietary 2390: "GLRF.MZAC-1.MOAD-O-2"
    object-name: "S1-NAE07/N2-1.071016UN.Parameters.MOAD-O-2"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004061)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 653.993408
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 16
    -- proprietary 807: 5
    -- proprietary 808: 244
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071016UN.Parameters.MOA-SPT"
    -- proprietary 2390: "GLRF.MZAC-1.MOA-SPT"
    object-name: "S1-NAE07/N2-1.071016UN.Parameters.MOA-SPT"
    description: "Minimum OA Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004062)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 60.531250
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 5
    -- proprietary 808: 1
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.Parameters.DAT-SP"
    -- proprietary 2390: "GLRF.AC-4.DAT-SP"
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.DAT-SP"
    description: "Discharge Temperature Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3004066)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 60.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 5
    -- proprietary 808: 251
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.HD-IT"
    -- proprietary 2390: "HD-IT"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.HD-IT"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005058)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -60.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 5
    -- proprietary 808: 249
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -1000.000000
    max-pres-value: 1000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.hD-PB"
    -- proprietary 2390: "hD-PB"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.hD-PB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005059)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 90.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 5
    -- proprietary 808: 251
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.HD-IT"
    -- proprietary 2390: "HD-IT"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.HD-IT"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005060)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -120.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 5
    -- proprietary 808: 249
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,true,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.HD-PB"
    -- proprietary 2390: "HD-PB"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.HD-PB"
    description: ""
    -- proprietary 512: 70
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005061)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 5
    -- proprietary 808: 134
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.DHDB"
    -- proprietary 2390: "DHDB"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.DHDB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005062)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 5
    -- proprietary 808: 140
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.DHPB"
    -- proprietary 2390: "DHPB"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.DHPB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005063)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 60.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 5
    -- proprietary 808: 138
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.DHIT"
    -- proprietary 2390: "DHIT"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.DHIT"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005064)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 5
    -- proprietary 808: 136
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.DCDB"
    -- proprietary 2390: "DCDB"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.DCDB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005065)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 30.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 5
    -- proprietary 808: 141
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.DCPB"
    -- proprietary 2390: "DCPB"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.DCPB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005066)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 60.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 5
    -- proprietary 808: 139
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.DCIT"
    -- proprietary 2390: "DCIT"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.DCIT"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005067)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 5
    -- proprietary 808: 133
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.DEPB"
    -- proprietary 2390: "DEPB"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.DEPB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005068)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 5
    -- proprietary 808: 134
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.DHDB"
    -- proprietary 2390: "DHDB"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.DHDB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005069)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 5
    -- proprietary 808: 140
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.DHPB"
    -- proprietary 2390: "DHPB"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.DHPB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005070)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 5
    -- proprietary 808: 138
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.DHIT"
    -- proprietary 2390: "DHIT"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.DHIT"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005071)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 5
    -- proprietary 808: 136
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.DCDB"
    -- proprietary 2390: "DCDB"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.DCDB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005072)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 30.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 5
    -- proprietary 808: 141
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.DCPB"
    -- proprietary 2390: "DCPB"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.DCPB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005073)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 60.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 5
    -- proprietary 808: 139
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.DCIT"
    -- proprietary 2390: "DCIT"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.DCIT"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005074)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 5
    -- proprietary 808: 133
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.DEPB"
    -- proprietary 2390: "DEPB"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.DEPB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005075)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -60.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 9
    -- proprietary 808: 202
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.PM11PB"
    -- proprietary 2390: "PM11PB"
    object-name: "S1-NAE07/N2-1.071004DX.PM11PB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005281)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.500000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 9
    -- proprietary 808: 203
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.PM11TI"
    -- proprietary 2390: "PM11TI"
    object-name: "S1-NAE07/N2-1.071004DX.PM11TI"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005282)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 10
    -- proprietary 808: 81
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.VFD-PID"
    -- proprietary 2390: "VFD-PID"
    object-name: "S1-NAE07/N2-1.071004DX.VFD-PID"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005283)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.299805
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 10
    -- proprietary 808: 82
    units: no-units
    -- proprietary 661: 4
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.010000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.PM11WSP"
    -- proprietary 2390: "PM11WSP"
    object-name: "S1-NAE07/N2-1.071004DX.PM11WSP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005284)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 9
    -- proprietary 808: 205
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.PM11BSB"
    -- proprietary 2390: "PM11BSB"
    object-name: "S1-NAE07/N2-1.071004DX.PM11BSB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005285)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 9
    -- proprietary 808: 206
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.PM11BOF"
    -- proprietary 2390: "PM11BOF"
    object-name: "S1-NAE07/N2-1.071004DX.PM11BOF"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005286)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 9
    -- proprietary 808: 208
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.PM11EDB"
    -- proprietary 2390: "PM11EDB"
    object-name: "S1-NAE07/N2-1.071004DX.PM11EDB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005287)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 9
    -- proprietary 808: 201
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.PM11LSP"
    -- proprietary 2390: "PM11LSP"
    object-name: "S1-NAE07/N2-1.071004DX.PM11LSP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005578)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -200.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 9
    -- proprietary 808: 182
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -10000.000000
    max-pres-value: 10000.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.PM10PB"
    -- proprietary 2390: "PM10PB"
    object-name: "S1-NAE07/N2-1.071004DX.PM10PB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005579)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.200195
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 9
    -- proprietary 808: 183
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.PM10TI"
    -- proprietary 2390: "PM10TI"
    object-name: "S1-NAE07/N2-1.071004DX.PM10TI"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005580)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 10
    -- proprietary 808: 73
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.MOAF-O"
    -- proprietary 2390: "MOAF-O"
    object-name: "S1-NAE07/N2-1.071004DX.MOAF-O"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005581)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 3.228516
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 10
    -- proprietary 808: 74
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.PM10WSP"
    -- proprietary 2390: "PM10WSP"
    object-name: "S1-NAE07/N2-1.071004DX.PM10WSP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005582)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: -4.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 9
    -- proprietary 808: 61
    units: no-units
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.PM4LSP"
    -- proprietary 2390: "PM4LSP"
    object-name: "S1-NAE07/N2-1.071004DX.PM4LSP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005583)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 62.736847
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 1
    -- proprietary 808: 7
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.CZN-T"
    -- proprietary 2390: "GLRF.MZ-1.CZN-T"
    object-name: "S1-NAE07/N2-1.071001AH.CZN-T"
    description: "Coldest Zone Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005584)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 69.445160
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 1
    -- proprietary 808: 8
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.WZN-T"
    -- proprietary 2390: "GLRF.MZ-1.WZN-T"
    object-name: "S1-NAE07/N2-1.071001AH.WZN-T"
    description: "Warmest Zone Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005585)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 32.738663
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.OAD-O"
    -- proprietary 2390: "OAD-O"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.OAD-O"
    description: "Temp Ctrl Dpr Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3009174)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 32.392914
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 3
    -- proprietary 808: 6
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.MA-DPR"
    -- proprietary 2390: "GLRF.MZ-2.MA-DPR"
    object-name: "S1-NAE07/N2-1.071002AH.MA-DPR"
    description: "Mixed Air Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3009176)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 40.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 9
    -- proprietary 808: 111
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.Parameters.MATLOW-SP"
    -- proprietary 2390: "GLRF.AC-4.MATLOW-SP"
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.MATLOW-SP"
    description: "MA-T Low Setpoint (Off Mode Heating)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3009186)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 9
    -- proprietary 808: 113
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.Parameters.MATHIGH-SP"
    -- proprietary 2390: "GLRF.AC-4.MATHIGH-SP"
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.MATHIGH-SP"
    description: "MA-T High Setpoint (Off Mode Heating)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3009188)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 9
    -- proprietary 808: 112
    units: proprietary 264
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.Parameters.HTGVHIGH-SP"
    -- proprietary 2390: "GLRF.AC-4.HTGVHIGH-SP"
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.HTGVHIGH-SP"
    description: "HTG-V Low Setpoint (Off Mode Heating)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3009190)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 9
    -- proprietary 808: 114
    units: proprietary 264
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.Parameters.HTGVLOW-SP"
    -- proprietary 2390: "GLRF.AC-4.HTGVLOW-SP"
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.HTGVLOW-SP"
    description: "HTG-V High Setpoint (Off Mode Heating)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3009191)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 5
    -- proprietary 808: 1
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.200000
    relinquish-default: 70.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.CTW-SP"
    -- proprietary 2390: "GLRF.Chilled Water.CTW-SP"
    object-name: "S1-NAE07/N2-1.071012DX.CTW-SP"
    description: "Condenser Water Setpoint (Tower VFD)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3009702)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 65.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 5
    -- proprietary 808: 2
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 65.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.BYP-SP"
    -- proprietary 2390: "GLRF.Chilled Water.BYP-SP"
    object-name: "S1-NAE07/N2-1.071012DX.BYP-SP"
    description: "Condenser Water Setpoint (Bypass Valve)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3009710)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 5
    -- proprietary 808: 5
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.RM-SP"
    -- proprietary 2390: "GLRF.Chilled Water.RM-SP"
    object-name: "S1-NAE07/N2-1.071012DX.RM-SP"
    description: "EF Enable Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3009712)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 40.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 5
    -- proprietary 808: 6
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -100.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.OALCK-SP"
    -- proprietary 2390: "GLRF.Chilled Water.OALCK-SP"
    object-name: "S1-NAE07/N2-1.071012DX.OALCK-SP"
    description: "EF OA Lockout Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3009713)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 3
    -- proprietary 808: 2
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.EAD-O"
    -- proprietary 2390: "GLRF.AHU-3.EAD-O"
    object-name: "S1-NAE07/N2-1.071032FC.EAD-O"
    description: "Exhaust Air Damper Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011715)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 3
    -- proprietary 808: 3
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.OAD-O"
    -- proprietary 2390: "GLRF.AHU-3.OAD-O"
    object-name: "S1-NAE07/N2-1.071032FC.OAD-O"
    description: "Outdoor Air Damper Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011719)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 100.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 3
    -- proprietary 808: 5
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.RAD-O"
    -- proprietary 2390: "GLRF.AHU-3.RAD-O"
    object-name: "S1-NAE07/N2-1.071032FC.RAD-O"
    description: "Return Air Damper Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011723)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 10.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 3
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.CLG-O"
    -- proprietary 2390: "GLRF.AHU-3.CLG-O"
    object-name: "S1-NAE07/N2-1.071032FC.CLG-O"
    description: "Cooling Output"
    -- proprietary 512: 86
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011727)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 3
    -- proprietary 808: 4
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.PH-O"
    -- proprietary 2390: "GLRF.AHU-3.PH-O"
    object-name: "S1-NAE07/N2-1.071032FC.PH-O"
    description: "Preheat Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011729)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 3
    -- proprietary 808: 6
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.RH-O"
    -- proprietary 2390: "GLRF.AHU-3.RH-O"
    object-name: "S1-NAE07/N2-1.071032FC.RH-O"
    description: "Reheat Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011731)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 30.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 1
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.CAL-OAD-MINPOS"
    -- proprietary 2390: "GLRF.AHU-3.CAL-OAD-MINPOS"
    object-name: "S1-NAE07/N2-1.071032FC.CAL-OAD-MINPOS"
    description: "Calculated OAD Min Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011754)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 12
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.EFFDAT-SP"
    -- proprietary 2390: "GLRF.AHU-3.EFFDAT-SP"
    object-name: "S1-NAE07/N2-1.071032FC.EFFDAT-SP"
    description: "Effective Discharge Air Temp Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011760)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 2
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.CLGOCC-SP"
    -- proprietary 2390: "GLRF.AHU-3.CLGOCC-SP"
    object-name: "S1-NAE07/N2-1.071032FC.CLGOCC-SP"
    description: "Occupied Cooling Zone Temp Setpt"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011762)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 72.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 3
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.CLGUNOCC-SP"
    -- proprietary 2390: "GLRF.AHU-3.CLGUNOCC-SP"
    object-name: "S1-NAE07/N2-1.071032FC.CLGUNOCC-SP"
    description: "Unoccupied Cooling Zone Temp Setpt"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011764)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 105.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 8
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.DATSATISFIED-SP"
    -- proprietary 2390: "GLRF.AHU-3.DATSATISFIED-SP"
    object-name: "S1-NAE07/N2-1.071032FC.DATSATISFIED-SP"
    description: "DA Temp Satisfied Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011766)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 77.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 4
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.DATCLGMIN-SP"
    -- proprietary 2390: "GLRF.AHU-3.DATCLGMIN-SP"
    object-name: "S1-NAE07/N2-1.071032FC.DATCLGMIN-SP"
    description: "DA Temp Cooling Min Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011768)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 55.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 6
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.DATHTGMAX-SP"
    -- proprietary 2390: "GLRF.AHU-3.DATHTGMAX-SP"
    object-name: "S1-NAE07/N2-1.071032FC.DATHTGMAX-SP"
    description: "DA Temp Heating Max Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011770)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 72.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 5
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.DATCLGUNOCC-SP"
    -- proprietary 2390: "GLRF.AHU-3.DATCLGUNOCC-SP"
    object-name: "S1-NAE07/N2-1.071032FC.DATCLGUNOCC-SP"
    description: "Unoccupied DA Temp Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011772)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 55.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 7
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.DATHTGUNOCC-SP"
    -- proprietary 2390: "GLRF.AHU-3.DATHTGUNOCC-SP"
    object-name: "S1-NAE07/N2-1.071032FC.DATHTGUNOCC-SP"
    description: "Unoccupied DA Temp Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011774)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 90.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 9
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.DEHUM-SP"
    -- proprietary 2390: "GLRF.AHU-3.DEHUM-SP"
    object-name: "S1-NAE07/N2-1.071032FC.DEHUM-SP"
    description: "Dehumidification Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011776)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 10
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.ECONSWO-SP"
    -- proprietary 2390: "GLRF.AHU-3.ECONSWO-SP"
    object-name: "S1-NAE07/N2-1.071032FC.ECONSWO-SP"
    description: "Economizer Swithcover Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011778)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 13
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.HTGOCC-SP"
    -- proprietary 2390: "GLRF.AHU-3.HTGOCC-SP"
    object-name: "S1-NAE07/N2-1.071032FC.HTGOCC-SP"
    description: "Occupied Heating Zone Temp Setpt"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011780)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 74.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 14
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.HTGUNOCC-SP"
    -- proprietary 2390: "GLRF.AHU-3.HTGUNOCC-SP"
    object-name: "S1-NAE07/N2-1.071032FC.HTGUNOCC-SP"
    description: "Unoccupied Heating Zone Temp Setpt"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011782)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 70.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 16
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.LT-SP"
    -- proprietary 2390: "GLRF.AHU-3.LT-SP"
    object-name: "S1-NAE07/N2-1.071032FC.LT-SP"
    description: "Preheat Temp Low Limit Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011784)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 50.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 18
    units: percent
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.OAD-MINPOS"
    -- proprietary 2390: "GLRF.AHU-3.OAD-MINPOS"
    object-name: "S1-NAE07/N2-1.071032FC.OAD-MINPOS"
    description: "OA Damper Minimum Position Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011786)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 68.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 19
    units: percent-relative-humidity
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.OADRESET-RH-HI"
    -- proprietary 2390: "GLRF.AHU-3.OADRESET-RH-HI"
    object-name: "S1-NAE07/N2-1.071032FC.OADRESET-RH-HI"
    description: "Min OA Damper Reset - Hum High Setpt"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011788)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 66.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 20
    units: percent-relative-humidity
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -5.000000
    max-pres-value: 105.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.OADRESET-RH-LO"
    -- proprietary 2390: "GLRF.AHU-3.OADRESET-RH-LO"
    object-name: "S1-NAE07/N2-1.071032FC.OADRESET-RH-LO"
    description: "Min OA Damper Reset - Hum Low Setpt"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011790)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 9.000000
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 5
    -- proprietary 808: 22
    units: degrees-fahrenheit
    -- proprietary 661: 5
    cov-increment: 0.100000
    relinquish-default: 0.000000
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.OA-T"
    -- proprietary 2390: "GLRF.AHU-3.OA-T"
    object-name: "S1-NAE07/N2-1.071032FC.OA-T"
    description: "Outside Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3011792)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 50.000000
    max-pres-value: 1000000.000000
    min-pres-value: -1000000.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Water Systems.Chiller Enable.OAENA-SPT"
    -- proprietary 2390: "OAENA-SPT"
    object-name: "S1-NAE07/Programming.Water Systems.Chiller Enable.OAENA-SPT"
    description: "OA Chiller Enable"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000562)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Outdoor Air.NAE-07 Outside Air Temp"
    -- proprietary 2390: "NAE-07 Outside Air Temp"
    object-name: "S1-NAE07/Programming.Outdoor Air.NAE-07 Outside Air Temp"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3003959)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: btus_per-pound
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Outdoor Air.NAE-07 Outside Air Enthalpy"
    -- proprietary 2390: "NAE-07 Outside Air Enthalpy"
    object-name: "S1-NAE07/Programming.Outdoor Air.NAE-07 Outside Air Enthalpy"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3003961)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 3.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Heat Cool Mode.HC-MODE-DIFF"
    -- proprietary 2390: "HC-MODE-DIFF"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Heat Cool Mode.HC-MODE-DIFF"
    description: "Heat Cool Mode Differential"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004069)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 55.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Heat Cool Mode.HC-MODE-SP"
    -- proprietary 2390: "HC-MODE-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Heat Cool Mode.HC-MODE-SP"
    description: "Heat Cool Mode Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004070)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 3.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Heat Cool Mode.HC-MODE-DIFF"
    -- proprietary 2390: "HC-MODE-DIFF"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Heat Cool Mode.HC-MODE-DIFF"
    description: "Heat Cool Mode Differential"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004074)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 55.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Heat Cool Mode.HC-MODE-SP"
    -- proprietary 2390: "HC-MODE-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Heat Cool Mode.HC-MODE-SP"
    description: "Heat Cool Mode Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004075)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 3.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Heat Cool Mode.HC-MODE-DIFF"
    -- proprietary 2390: "HC-MODE-DIFF"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Heat Cool Mode.HC-MODE-DIFF"
    description: "Heat Cool Mode Differential"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004079)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 55.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Heat Cool Mode.HC-MODE-SP"
    -- proprietary 2390: "HC-MODE-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Heat Cool Mode.HC-MODE-SP"
    description: "Heat Cool Mode Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004080)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 3.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Heat Cool Mode.HC-MODE-DIFF"
    -- proprietary 2390: "HC-MODE-DIFF"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Heat Cool Mode.HC-MODE-DIFF"
    description: "Heat Cool Mode Differential"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004084)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 55.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Heat Cool Mode.HC-MODE-SP"
    -- proprietary 2390: "HC-MODE-SP"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Heat Cool Mode.HC-MODE-SP"
    description: "Heat Cool Mode Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004085)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 68.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.OST.OSTHTG-SP"
    -- proprietary 2390: "OSTHTG-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.OST.OSTHTG-SP"
    description: "Optimal Start Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004096)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 76.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.OST.OSTCLG-SP"
    -- proprietary 2390: "OSTCLG-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.OST.OSTCLG-SP"
    description: "Optimal Start Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004097)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 68.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.OST.OSTHTG-SP"
    -- proprietary 2390: "OSTHTG-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.OST.OSTHTG-SP"
    description: "Optimal Start Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004101)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 76.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.OST.OSTCLG-SP"
    -- proprietary 2390: "OSTCLG-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.OST.OSTCLG-SP"
    description: "Optimal Start Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004102)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 68.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.OST.OSTHTG-SP"
    -- proprietary 2390: "OSTHTG-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.OST.OSTHTG-SP"
    description: "Optimal Start Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004106)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 76.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.OST.OSTCLG-SP"
    -- proprietary 2390: "OSTCLG-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.OST.OSTCLG-SP"
    description: "Optimal Start Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004107)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 68.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.OST.OSTHTG-SP"
    -- proprietary 2390: "OSTHTG-SP"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.OST.OSTHTG-SP"
    description: "Optimal Start Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004111)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 76.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.OST.OSTCLG-SP"
    -- proprietary 2390: "OSTCLG-SP"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.OST.OSTCLG-SP"
    description: "Optimal Start Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004112)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 72.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.ZNLOW-SP"
    -- proprietary 2390: "ZNLOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.ZNLOW-SP"
    description: "Zone Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004116)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 76.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.ZNHIGH-SP"
    -- proprietary 2390: "ZNHIGH-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.ZNHIGH-SP"
    description: "Zone High Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004117)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 55.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.DALOW-SP"
    -- proprietary 2390: "DALOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.DALOW-SP"
    description: "DA Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004118)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 55.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.DAHIGH-SP"
    -- proprietary 2390: "DAHIGH-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.DAHIGH-SP"
    description: "DA High Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004119)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 55.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.DAOFF-SP"
    -- proprietary 2390: "DAOFF-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.DAOFF-SP"
    description: "DA Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004121)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 72.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Discharge Temp Setpoint.ZNLOW-SP"
    -- proprietary 2390: "ZNLOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Discharge Temp Setpoint.ZNLOW-SP"
    description: "Zone Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004122)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 76.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Discharge Temp Setpoint.ZNHIGH-SP"
    -- proprietary 2390: "ZNHIGH-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Discharge Temp Setpoint.ZNHIGH-SP"
    description: "Zone High Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004123)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 55.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Discharge Temp Setpoint.DALOW-SP"
    -- proprietary 2390: "DALOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Discharge Temp Setpoint.DALOW-SP"
    description: "DA Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004124)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 70.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Discharge Temp Setpoint.DAHIGH-SP"
    -- proprietary 2390: "DAHIGH-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Discharge Temp Setpoint.DAHIGH-SP"
    description: "DA High Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004125)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 55.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Discharge Temp Setpoint.DAOFF-SP"
    -- proprietary 2390: "DAOFF-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Discharge Temp Setpoint.DAOFF-SP"
    description: "DA Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004127)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 72.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Discharge Temp Setpoint.ZNLOW-SP"
    -- proprietary 2390: "ZNLOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Discharge Temp Setpoint.ZNLOW-SP"
    description: "Zone Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004128)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 76.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Discharge Temp Setpoint.ZNHIGH-SP"
    -- proprietary 2390: "ZNHIGH-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Discharge Temp Setpoint.ZNHIGH-SP"
    description: "Zone High Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004129)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 52.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Discharge Temp Setpoint.DALOW-SP"
    -- proprietary 2390: "DALOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Discharge Temp Setpoint.DALOW-SP"
    description: "DA Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004130)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 65.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Discharge Temp Setpoint.DAHIGH-SP"
    -- proprietary 2390: "DAHIGH-SP"
