    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Discharge Temp Setpoint.DAHIGH-SP"
    description: "DA High Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004131)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 55.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Discharge Temp Setpoint.DAOFF-SP"
    -- proprietary 2390: "DAOFF-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Discharge Temp Setpoint.DAOFF-SP"
    description: "DA Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004133)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 72.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Discharge Temp Setpoint.ZNLOW-SP"
    -- proprietary 2390: "ZNLOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Discharge Temp Setpoint.ZNLOW-SP"
    description: "Zone Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004134)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 76.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Discharge Temp Setpoint.ZNHIGH-SP"
    -- proprietary 2390: "ZNHIGH-SP"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Discharge Temp Setpoint.ZNHIGH-SP"
    description: "Zone High Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004135)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 55.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Discharge Temp Setpoint.DALOW-SP"
    -- proprietary 2390: "DALOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Discharge Temp Setpoint.DALOW-SP"
    description: "DA Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004136)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 65.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Discharge Temp Setpoint.DAHIGH-SP"
    -- proprietary 2390: "DAHIGH-SP"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Discharge Temp Setpoint.DAHIGH-SP"
    description: "DA High Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004137)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 55.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Discharge Temp Setpoint.DAOFF-SP"
    -- proprietary 2390: "DAOFF-SP"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Discharge Temp Setpoint.DAOFF-SP"
    description: "DA Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004139)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 28.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: btus_per-pound
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Economizer.OAENTHEN-SP"
    -- proprietary 2390: "OAENTHEN-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Economizer.OAENTHEN-SP"
    description: "Outside Air Enthalpy Econ Change over SP"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004140)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 1.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: btus_per-pound
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Economizer.OAENTEN-DIFF"
    -- proprietary 2390: "OAENTEN-DIFF"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Economizer.OAENTEN-DIFF"
    description: "OA Enthalpy Setpoint Differential"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004141)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: no-units
    -- proprietary 661: 6
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.PRESS-RQST"
    -- proprietary 2390: "PRESS-RQST"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.PRESS-RQST"
    description: "AC-1 VAV Pressure Requests"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004151)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 1.200000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: inches-of-water
    -- proprietary 661: 4
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.DAPRST-LO"
    -- proprietary 2390: "DAPRST-LO"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.DAPRST-LO"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004152)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 1.300000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: inches-of-water
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.DAPRST-HI"
    -- proprietary 2390: "DAPRST-HI"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.DAPRST-HI"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004153)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 1.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: no-units
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.PRRQST-RQD"
    -- proprietary 2390: "PRRQST-RQD"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.PRRQST-RQD"
    description: "AC-1 Pressure Req Required for Change"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004154)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 2.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: minutes
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.INTERVAL-RST"
    -- proprietary 2390: "INTERVAL-RST"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.INTERVAL-RST"
    description: "Discharge Air Pressure Reset Timer"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004155)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.800000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: inches-of-water
    -- proprietary 661: 4
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.DAPRST-START"
    -- proprietary 2390: "DAPRST-START"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.DAPRST-START"
    description: "Discharge Air Pressure Reset Low"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004156)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: no-units
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.PRESS-RQST"
    -- proprietary 2390: "PRESS-RQST"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.PRESS-RQST"
    description: "MZAC-2 VAV Pressure Requests"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004159)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.750000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: inches-of-water
    -- proprietary 661: 4
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.DAPRST-LO"
    -- proprietary 2390: "DAPRST-LO"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.DAPRST-LO"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004160)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 1.300000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: inches-of-water
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.DAPRST-HI"
    -- proprietary 2390: "DAPRST-HI"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.DAPRST-HI"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004161)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 2.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: no-units
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.PRRQST-RQD"
    -- proprietary 2390: "PRRQST-RQD"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.PRRQST-RQD"
    description: "MZAC-2 Pressure Req Required for Change"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004162)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 2.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: minutes
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.INTERVAL-RST"
    -- proprietary 2390: "INTERVAL-RST"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.INTERVAL-RST"
    description: "Discharge Air Pressure Reset Timer"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004163)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.800000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: inches-of-water
    -- proprietary 661: 4
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.DAPRST-START"
    -- proprietary 2390: "DAPRST-START"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.DAPRST-START"
    description: "Discharge Air Pressure Reset Low"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004164)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: no-units
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.PRESS-RQST"
    -- proprietary 2390: "PRESS-RQST"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.PRESS-RQST"
    description: "AC-1 VAV Pressure Requests"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004167)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.150000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: inches-of-water
    -- proprietary 661: 4
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.DAPRST-LO"
    -- proprietary 2390: "DAPRST-LO"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.DAPRST-LO"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004168)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 1.300000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: inches-of-water
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.DAPRST-HI"
    -- proprietary 2390: "DAPRST-HI"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.DAPRST-HI"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004169)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 2.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: no-units
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.PRRQST-RQD"
    -- proprietary 2390: "PRRQST-RQD"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.PRRQST-RQD"
    description: "AC-1 Pressure Req Required for Change"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004170)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 2.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: minutes
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.INTERVAL-RST"
    -- proprietary 2390: "INTERVAL-RST"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.INTERVAL-RST"
    description: "Discharge Air Pressure Reset Timer"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004171)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.800000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: inches-of-water
    -- proprietary 661: 4
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.DAPRST-START"
    -- proprietary 2390: "DAPRST-START"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.DAPRST-START"
    description: "Discharge Air Pressure Reset Low"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004172)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 2000.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.Return Air Offset"
    -- proprietary 2390: "Return Air Offset"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.Return Air Offset"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004175)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: no-units
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.PRESS-RQST"
    -- proprietary 2390: "PRESS-RQST"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.PRESS-RQST"
    description: "AC-1 VAV Pressure Requests"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004177)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.600000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: inches-of-water
    -- proprietary 661: 4
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.DAPRST-LO"
    -- proprietary 2390: "DAPRST-LO"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.DAPRST-LO"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004178)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 1.300000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: inches-of-water
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.DAPRST-HI"
    -- proprietary 2390: "DAPRST-HI"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.DAPRST-HI"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004179)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 2.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: no-units
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.PRRQST-RQD"
    -- proprietary 2390: "PRRQST-RQD"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.PRRQST-RQD"
    description: "AC-1 Pressure Req Required for Change"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004180)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 2.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: minutes
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.INTERVAL-RST"
    -- proprietary 2390: "INTERVAL-RST"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.INTERVAL-RST"
    description: "Discharge Air Pressure Reset Timer"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004181)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.800000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: inches-of-water
    -- proprietary 661: 4
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.DAPRST-START"
    -- proprietary 2390: "DAPRST-START"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.DAPRST-START"
    description: "Discharge Air Pressure Reset Low"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004182)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 3.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Economizer.Floating Dry Bulb Diff"
    -- proprietary 2390: "Floating Dry Bulb Diff"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Economizer.Floating Dry Bulb Diff"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004186)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 72.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Hot Deck Temp Setpoint.ZNLOW-SP"
    -- proprietary 2390: "ZNLOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Hot Deck Temp Setpoint.ZNLOW-SP"
    description: "Zone Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004187)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 76.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Hot Deck Temp Setpoint.ZNHIGH-SP"
    -- proprietary 2390: "ZNHIGH-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Hot Deck Temp Setpoint.ZNHIGH-SP"
    description: "Zone High Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004188)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 65.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Hot Deck Temp Setpoint.DALOW-SP"
    -- proprietary 2390: "DALOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Hot Deck Temp Setpoint.DALOW-SP"
    description: "DA Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004189)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 95.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Hot Deck Temp Setpoint.DAHIGH-SP"
    -- proprietary 2390: "DAHIGH-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Hot Deck Temp Setpoint.DAHIGH-SP"
    description: "DA High Setpoint"
    -- proprietary 512: 86
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004190)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 55.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Hot Deck Temp Setpoint.DAOFF-SP"
    -- proprietary 2390: "DAOFF-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Hot Deck Temp Setpoint.DAOFF-SP"
    description: "DA Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004192)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Standby-UNOCC Mode.ZN-T"
    -- proprietary 2390: "ZN-T"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Standby-UNOCC Mode.ZN-T"
    description: "Zone Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004193)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Standby-UNOCC Mode.ZN-T"
    -- proprietary 2390: "ZN-T"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Standby-UNOCC Mode.ZN-T"
    description: "Zone Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004195)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.ZN-T"
    -- proprietary 2390: "ZN-T"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.ZN-T"
    description: "Zone Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004197)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 72.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Hot Deck Temp Setpoint.ZNLOW-SP"
    -- proprietary 2390: "ZNLOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Hot Deck Temp Setpoint.ZNLOW-SP"
    description: "Zone Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004199)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 78.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Hot Deck Temp Setpoint.ZNHIGH-SP"
    -- proprietary 2390: "ZNHIGH-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Hot Deck Temp Setpoint.ZNHIGH-SP"
    description: "Zone High Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004200)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 55.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Hot Deck Temp Setpoint.DALOW-SP"
    -- proprietary 2390: "DALOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Hot Deck Temp Setpoint.DALOW-SP"
    description: "DA Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004201)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 120.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Hot Deck Temp Setpoint.DAHIGH-SP"
    -- proprietary 2390: "DAHIGH-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Hot Deck Temp Setpoint.DAHIGH-SP"
    description: "DA High Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004202)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 55.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Hot Deck Temp Setpoint.DAOFF-SP"
    -- proprietary 2390: "DAOFF-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Hot Deck Temp Setpoint.DAOFF-SP"
    description: "DA Low Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004204)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 28.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: btus_per-pound
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Economizer.OAENTHEN-SP"
    -- proprietary 2390: "OAENTHEN-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Economizer.OAENTHEN-SP"
    description: "Outside Air Enthalpy Econ Change over SP"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004205)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 1.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: btus_per-pound
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Economizer.OAENTEN-DIFF"
    -- proprietary 2390: "OAENTEN-DIFF"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Economizer.OAENTEN-DIFF"
    description: "OA Enthalpy Setpoint Differential"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004206)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 3.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Economizer.Floating Dry Bulb Diff"
    -- proprietary 2390: "Floating Dry Bulb Diff"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Economizer.Floating Dry Bulb Diff"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004208)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 28.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: btus_per-pound
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Economizer.OAENTHEN-SP"
    -- proprietary 2390: "OAENTHEN-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Economizer.OAENTHEN-SP"
    description: "Outside Air Enthalpy Econ Change over SP"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004209)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 1.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: btus_per-pound
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Economizer.OAENTEN-DIFF"
    -- proprietary 2390: "OAENTEN-DIFF"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Economizer.OAENTEN-DIFF"
    description: "OA Enthalpy Setpoint Differential"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004210)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 3.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Economizer.Floating Dry Bulb Diff"
    -- proprietary 2390: "Floating Dry Bulb Diff"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Economizer.Floating Dry Bulb Diff"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004212)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 70.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Standby-UNOCC Mode.MINZN-T"
    -- proprietary 2390: "MINZN-T"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Standby-UNOCC Mode.MINZN-T"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004213)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 70.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Standby-UNOCC Mode.MAXZN-T"
    -- proprietary 2390: "MAXZN-T"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Standby-UNOCC Mode.MAXZN-T"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004214)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 70.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.MINZN-T"
    -- proprietary 2390: "MINZN-T"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.MINZN-T"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004215)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 70.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.MAXZN-T"
    -- proprietary 2390: "MAXZN-T"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.MAXZN-T"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004216)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 250.000000
    min-pres-value: -50.000000
    cov-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Standby-UNOCC Mode.ZN-T"
    -- proprietary 2390: "ZN-T"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Standby-UNOCC Mode.ZN-T"
    description: "Zone Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004217)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 70.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Standby-UNOCC Mode.MINZN-T"
    -- proprietary 2390: "MINZN-T"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Standby-UNOCC Mode.MINZN-T"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004219)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 70.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Standby-UNOCC Mode.MAXZN-T"
    -- proprietary 2390: "MAXZN-T"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Standby-UNOCC Mode.MAXZN-T"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004220)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 28.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: btus_per-pound
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Economizer.OAENTHEN-SP"
    -- proprietary 2390: "OAENTHEN-SP"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Economizer.OAENTHEN-SP"
    description: "Outside Air Enthalpy Econ Change over SP"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004221)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 1.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: btus_per-pound
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Economizer.OAENTEN-DIFF"
    -- proprietary 2390: "OAENTEN-DIFF"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Economizer.OAENTEN-DIFF"
    description: "OA Enthalpy Setpoint Differential"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004222)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 3.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Economizer.Floating Dry Bulb Diff"
    -- proprietary 2390: "Floating Dry Bulb Diff"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Economizer.Floating Dry Bulb Diff"
    description: "Differential Between RA-T and OA-T"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004224)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.CLG Valve.CLGRSTOAT-LO"
    -- proprietary 2390: "CLGRSTOAT-LO"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.CLG Valve.CLGRSTOAT-LO"
    description: "Cooling Valve Reset Outside Air Lo"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004419)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 30.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.CLG Valve.CLGRSTOAT-HI"
    -- proprietary 2390: "CLGRSTOAT-HI"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.CLG Valve.CLGRSTOAT-HI"
    description: "Cooling Valve Reset Outside Air Hi"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004420)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 30.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.CLG Valve.CLGRSTCLGV-HI"
    -- proprietary 2390: "CLGRSTCLGV-HI"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.CLG Valve.CLGRSTCLGV-HI"
    description: "CLG Valve Reset Position Hi"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004421)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.CLG Valve.CLGRSTCLGV-LO"
    -- proprietary 2390: "CLGRSTCLGV-LO"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.CLG Valve.CLGRSTCLGV-LO"
    description: "CLG Valve Reset Position LO"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004422)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 45.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.RUN MA LT 45.MAT-LL"
    -- proprietary 2390: "MAT-LL"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.RUN MA LT 45.MAT-LL"
    description: "Unoccupied Mixed Air Low Limit"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004425)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.CLG Valve.CLGRSTOAT-LO"
    -- proprietary 2390: "CLGRSTOAT-LO"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.CLG Valve.CLGRSTOAT-LO"
    description: "Cooling Valve Reset Outside Air Lo"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004428)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 30.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.CLG Valve.CLGRSTOAT-HI"
    -- proprietary 2390: "CLGRSTOAT-HI"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.CLG Valve.CLGRSTOAT-HI"
    description: "Cooling Valve Reset Outside Air Hi"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004429)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 30.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.CLG Valve.CLGRSTCLGV-HI"
    -- proprietary 2390: "CLGRSTCLGV-HI"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.CLG Valve.CLGRSTCLGV-HI"
    description: "CLG Valve Reset Position Hi"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004430)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.CLG Valve.CLGRSTCLGV-LO"
    -- proprietary 2390: "CLGRSTCLGV-LO"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.CLG Valve.CLGRSTCLGV-LO"
    description: "CLG Valve Reset Position LO"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004431)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 45.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.RUN MA LT 45.MAT-LL"
    -- proprietary 2390: "MAT-LL"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.RUN MA LT 45.MAT-LL"
    description: "Unoccupied Mixed Air Low Limit"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004434)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.CLG Valve.CLGRSTOAT-LO"
    -- proprietary 2390: "CLGRSTOAT-LO"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.CLG Valve.CLGRSTOAT-LO"
    description: "Cooling Valve Reset Outside Air Lo"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004437)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 30.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.CLG Valve.CLGRSTOAT-HI"
    -- proprietary 2390: "CLGRSTOAT-HI"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.CLG Valve.CLGRSTOAT-HI"
    description: "Cooling Valve Reset Outside Air Hi"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004438)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 30.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.CLG Valve.CLGRSTCLGV-HI"
    -- proprietary 2390: "CLGRSTCLGV-HI"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.CLG Valve.CLGRSTCLGV-HI"
    description: "CLG Valve Reset Position Hi"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004439)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.CLG Valve.CLGRSTCLGV-LO"
    -- proprietary 2390: "CLGRSTCLGV-LO"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.CLG Valve.CLGRSTCLGV-LO"
    description: "CLG Valve Reset Position LO"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004440)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 45.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.RUN MA LT 45.MAT-LL"
    -- proprietary 2390: "MAT-LL"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.RUN MA LT 45.MAT-LL"
    description: "Unoccupied Mixed Air Low Limit"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004443)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.CLG Valve.CLGRSTOAT-LO"
    -- proprietary 2390: "CLGRSTOAT-LO"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.CLG Valve.CLGRSTOAT-LO"
    description: "Cooling Valve Reset Outside Air Lo"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004446)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 30.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.CLG Valve.CLGRSTOAT-HI"
    -- proprietary 2390: "CLGRSTOAT-HI"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.CLG Valve.CLGRSTOAT-HI"
    description: "Cooling Valve Reset Outside Air Hi"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004447)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 30.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.CLG Valve.CLGRSTCLGV-HI"
    -- proprietary 2390: "CLGRSTCLGV-HI"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.CLG Valve.CLGRSTCLGV-HI"
    description: "CLG Valve Reset Position Hi"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004448)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.CLG Valve.CLGRSTCLGV-LO"
    -- proprietary 2390: "CLGRSTCLGV-LO"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.CLG Valve.CLGRSTCLGV-LO"
    description: "CLG Valve Reset Position LO"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004449)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 45.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.RUN MA LT 45.MAT-LL"
    -- proprietary 2390: "MAT-LL"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.RUN MA LT 45.MAT-LL"
    description: "Unoccupied Mixed Air Low Limit"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3004452)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.100000
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Minimum CFM Setpoint.TOTEX-F"
    -- proprietary 2390: "TOTEX-F"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Minimum CFM Setpoint.TOTEX-F"
    description: "Total Exhaust Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3005084)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 1.000000
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Minimum CFM Setpoint.VENT-REQ-SP"
    -- proprietary 2390: "VENT-REQ-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Minimum CFM Setpoint.VENT-REQ-SP"
    description: "Ventilation Required Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3005085)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.100000
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Minimum CFM Setpoint.TOTEX-F"
    -- proprietary 2390: "TOTEX-F"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Minimum CFM Setpoint.TOTEX-F"
    description: "Total Exhaust Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3005089)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 1.000000
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Minimum CFM Setpoint.VENT-REQ-SP"
    -- proprietary 2390: "VENT-REQ-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Minimum CFM Setpoint.VENT-REQ-SP"
    description: "Ventilation Required Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3005090)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.100000
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Minimum CFM Setpoint.TOTEX-F"
    -- proprietary 2390: "TOTEX-F"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Minimum CFM Setpoint.TOTEX-F"
    description: "Total Exhaust Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3005094)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 1.000000
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Minimum CFM Setpoint.VENT-REQ-SP"
    -- proprietary 2390: "VENT-REQ-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Minimum CFM Setpoint.VENT-REQ-SP"
    description: "Ventilation Required Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3005095)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.100000
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Minimum CFM Setpoint.TOTEX-F"
    -- proprietary 2390: "TOTEX-F"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Minimum CFM Setpoint.TOTEX-F"
    description: "Total Exhaust Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3005099)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 1.000000
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Minimum CFM Setpoint.VENT-REQ-SP"
    -- proprietary 2390: "VENT-REQ-SP"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Minimum CFM Setpoint.VENT-REQ-SP"
    description: "Ventilation Required Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3005100)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 4.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: no-units
    -- proprietary 661: 6
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Zones"
    -- proprietary 2390: "Zones"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Zones"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3005904)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 8.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: no-units
    -- proprietary 661: 6
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Zones"
    -- proprietary 2390: "Zones"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Zones"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3005979)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 3.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: no-units
    -- proprietary 661: 6
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Zones"
    -- proprietary 2390: "Zones"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Zones"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3005980)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 44.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: no-units
    -- proprietary 661: 6
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Zones"
    -- proprietary 2390: "Zones"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Zones"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3005983)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 60.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.UNOCCHTGSP"
    -- proprietary 2390: "GLRF.MZ-3.UNOCCHTGSP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.UNOCCHTGSP"
    description: "Unoccupied Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3007151)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 86.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.UNOCCCLGSP"
    -- proprietary 2390: "GLRF.MZ-3.UNOCCCLGSP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.UNOCCCLGSP"
    description: "Unoccupied Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3007152)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 12.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: pounds-force-per-square-inch
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.Pneumatic Fb Reset.INLOW-SP"
    -- proprietary 2390: "INLOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.Pneumatic Fb Reset.INLOW-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3009568)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 16.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: pounds-force-per-square-inch
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.Pneumatic Fb Reset.INHI-SP"
    -- proprietary 2390: "INHI-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.Pneumatic Fb Reset.INHI-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3009569)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 65.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.Pneumatic Fb Reset.OUTLOW-SP"
    -- proprietary 2390: "OUTLOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.Pneumatic Fb Reset.OUTLOW-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3009570)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 55.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.Pneumatic Fb Reset.OUTHI-SP"
    -- proprietary 2390: "OUTHI-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.Pneumatic Fb Reset.OUTHI-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3009571)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.Pneumatic Fb Reset.Pneu DAT-SP"
    -- proprietary 2390: "Pneu DAT-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.Pneumatic Fb Reset.Pneu DAT-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3009572)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.Temp DAT-SP"
    -- proprietary 2390: "Temp DAT-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.Temp DAT-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3009573)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: no-units
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Hot Deck Temp Setpoint.DANOHEAT-SP"
    -- proprietary 2390: "DANOHEAT-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Hot Deck Temp Setpoint.DANOHEAT-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3009904)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: no-units
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Hot Deck Temp Setpoint.DANOHEAT-SP"
    -- proprietary 2390: "DANOHEAT-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Hot Deck Temp Setpoint.DANOHEAT-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3009930)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: pounds-force-per-square-inch
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.HD Pneumatic Fb Reset.INLOW-SP"
    -- proprietary 2390: "INLOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.HD Pneumatic Fb Reset.INLOW-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3010151)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: pounds-force-per-square-inch
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.HD Pneumatic Fb Reset.INHI-SP"
    -- proprietary 2390: "INHI-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.HD Pneumatic Fb Reset.INHI-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3010152)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.HD Pneumatic Fb Reset.OUTLOW-SP"
    -- proprietary 2390: "OUTLOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.HD Pneumatic Fb Reset.OUTLOW-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3010153)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.HD Pneumatic Fb Reset.OUTHI-SP"
    -- proprietary 2390: "OUTHI-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.HD Pneumatic Fb Reset.OUTHI-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3010154)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Hot Deck Temp Setpoint.ZNLOW-SP"
    -- proprietary 2390: "ZNLOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Hot Deck Temp Setpoint.ZNLOW-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3010608)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Hot Deck Temp Setpoint.ZNHIGH-SP"
    -- proprietary 2390: "ZNHIGH-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Hot Deck Temp Setpoint.ZNHIGH-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3010609)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Hot Deck Temp Setpoint.DALOW-SP"
    -- proprietary 2390: "DALOW-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Hot Deck Temp Setpoint.DALOW-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3010610)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Hot Deck Temp Setpoint.DAHIGH-SP"
    -- proprietary 2390: "DAHIGH-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Hot Deck Temp Setpoint.DAHIGH-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3010611)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Hot Deck Temp Setpoint.DAOFF-SP"
    -- proprietary 2390: "DAOFF-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Hot Deck Temp Setpoint.DAOFF-SP"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3010612)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: no-units
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Hot Deck Temp Setpoint.DANOHEAT-SP"
    -- proprietary 2390: "DANOHEAT-SP"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Hot Deck Temp Setpoint.DANOHEAT-SP"
    description: "Disch NO Heat"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3010613)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 6
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 372
    change-of-state-time: { Saturday, September 18, 2021,04:50:20.00 }
    device-type: ""
    elapsed-active-time: 344149577
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071006UN.GLRF_WTR BHWP1-S"
    -- proprietary 2390: "GLRF.Water Systems.BHWP1-S"
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BHWP1-S"
    description: "Boiler HW Pump 1 Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000257)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 6
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 1016
    change-of-state-time: { Friday, November 12, 2021,12:41:41.00 }
    device-type: ""
    elapsed-active-time: 343633826
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071006UN.GLRF_WTR BHWP2-S"
    -- proprietary 2390: "GLRF.Water Systems.BHWP2-S"
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BHWP2-S"
    description: "Boiler HW Pump 2 Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000260)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 6
    -- proprietary 807: 2
    -- proprietary 808: 3
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 92
    change-of-state-time: { Tuesday, January 6, 2015,08:30:24.00 }
    device-type: ""
    elapsed-active-time: 155081432
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071006UN.GLRF_WTR BCP1-S"
    -- proprietary 2390: "GLRF.Water Systems.BCP1-S"
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BCP1-S"
    description: "Bldg Circ Pump 1 Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000263)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 6
    -- proprietary 807: 2
    -- proprietary 808: 4
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 1263
    change-of-state-time: { Saturday, September 18, 2021,04:50:20.00 }
    device-type: ""
    elapsed-active-time: 355440493
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071006UN.GLRF_WTR BCP2-S"
    -- proprietary 2390: "GLRF.Water Systems.BCP2-S"
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BCP2-S"
    description: "Bldg Circ Pump 2 Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000265)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 8
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Alarm"
    change-of-state-count: 2105
    change-of-state-time: { Saturday, January 29, 2022,17:36:50.00 }
    device-type: ""
    elapsed-active-time: 2165244
    inactive-text: "Normal"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071008UN.GLRF_WTR BLR1-FF-A"
    -- proprietary 2390: "GLRF.Water Systems.BLR1-FF-A"
    object-name: "S1-NAE07/N2-1.071008UN.GLRF_WTR BLR1-FF-A"
    description: "Boiler 1 Flame Failure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000267)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 8
    -- proprietary 807: 2
    -- proprietary 808: 3
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Alarm"
    change-of-state-count: 3203
    change-of-state-time: { Monday, February 28, 2022,11:59:22.00 }
    device-type: ""
    elapsed-active-time: 2389909
    inactive-text: "Normal"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071008UN.GLRF_WTR BLR2-FF-A"
    -- proprietary 2390: "GLRF.Water Systems.BLR2-FF-A"
    object-name: "S1-NAE07/N2-1.071008UN.GLRF_WTR BLR2-FF-A"
    description: "Boiler 2 Flame Failure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000270)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 8
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Alarm"
    change-of-state-count: 82
    change-of-state-time: { Saturday, September 18, 2021,05:03:38.00 }
    device-type: ""
    elapsed-active-time: 385469
    inactive-text: "Normal"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071008UN.GLRF_WTR LL-A"
    -- proprietary 2390: "GLRF.Water Systems.LL-A"
    object-name: "S1-NAE07/N2-1.071008UN.GLRF_WTR LL-A"
    description: "Exp Tank Low Level"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000273)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 8
    -- proprietary 807: 2
    -- proprietary 808: 4
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Alarm"
    change-of-state-count: 1698
    change-of-state-time: { Saturday, September 4, 2021,18:59:03.00 }
    device-type: ""
    elapsed-active-time: 8196225
    inactive-text: "Normal"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071008UN.GLRF_WTR HL-A"
    -- proprietary 2390: "GLRF.Water Systems.HL-A"
    object-name: "S1-NAE07/N2-1.071008UN.GLRF_WTR HL-A"
    description: "Exp Tank High Level"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000276)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 7
    -- proprietary 807: 2
    -- proprietary 808: 4
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071007UN.GLRF_WTR CHWP"
    -- proprietary 2390: "GLRF.Water Systems.CHWP"
    object-name: "S1-NAE07/N2-1.071007UN.GLRF_WTR CHWP"
    description: "CHW Wtr Pump sta OLD SYS"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000279)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 7
    -- proprietary 807: 2
    -- proprietary 808: 3
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071007UN.GLRF_WTR CLG-TWR"
    -- proprietary 2390: "GLRF.Water Systems.CLG-TWR"
    object-name: "S1-NAE07/N2-1.071007UN.GLRF_WTR CLG-TWR"
    description: "Cooling Twr Sta OLD SYS"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000281)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 1114
    change-of-state-time: { Tuesday, December 7, 2021,08:47:27.00 }
    device-type: ""
    elapsed-active-time: 380639950
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.SF-S"
    -- proprietary 2390: "GLRF.MZ-2.SF-S"
    object-name: "S1-NAE07/N2-1.071002AH.SF-S"
    description: "Supply Fan Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000284)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 600
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Normal"
    change-of-state-count: 326
    change-of-state-time: { Saturday, September 18, 2021,04:50:19.00 }
    device-type: ""
    elapsed-active-time: 293499315
    inactive-text: "Alarm"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.LT-A"
    -- proprietary 2390: "GLRF.MZ-2.LT-A"
    object-name: "S1-NAE07/N2-1.071002AH.LT-A"
    description: "Low Temperature Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000287)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 45701
    change-of-state-time: { Monday, February 21, 2022,13:43:51.00 }
    device-type: ""
    elapsed-active-time: 374690046
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.SF-S"
    -- proprietary 2390: "GLRF.MZ-1.SF-S"
    object-name: "S1-NAE07/N2-1.071001AH.SF-S"
    description: "Supply Fan Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000291)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Alarm"
    change-of-state-count: 68
    change-of-state-time: { Monday, February 21, 2022,13:43:51.00 }
    device-type: ""
    elapsed-active-time: 5358849
    inactive-text: "Normal"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.LT-A"
    -- proprietary 2390: "GLRF.MZ-1.LT-A"
    object-name: "S1-NAE07/N2-1.071001AH.LT-A"
    description: "Low Temperature Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000294)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 2
    -- proprietary 808: 3
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Alarm"
    change-of-state-count: 7
    change-of-state-time: { Monday, February 18, 2013,12:21:27.00 }
    device-type: ""
    elapsed-active-time: 687
    inactive-text: "Normal"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.SP-A"
    -- proprietary 2390: "GLRF.MZ-1.SP-A"
    object-name: "S1-NAE07/N2-1.071001AH.SP-A"
    description: "Static Pressure Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000298)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 28827
    change-of-state-time: { Thursday, March 3, 2022,06:52:27.00 }
    device-type: ""
    elapsed-active-time: 210009057
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.SF-S"
    -- proprietary 2390: "GLRF.MZ-3.SF-S"
    object-name: "S1-NAE07/N2-1.071003AH.SF-S"
    description: "Supply Fan Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000302)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 600
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Normal"
    change-of-state-count: 54
    change-of-state-time: { Saturday, September 18, 2021,04:50:20.00 }
    device-type: ""
    elapsed-active-time: 293500133
    inactive-text: "Alarm"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.LT-A"
    -- proprietary 2390: "GLRF.MZ-3.LT-A"
    object-name: "S1-NAE07/N2-1.071003AH.LT-A"
    description: "Low Temperature Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000305)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 9
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 70
    change-of-state-time: { Saturday, September 18, 2021,04:50:24.00 }
    device-type: ""
    elapsed-active-time: 382150049
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071009UN.GLRF_AC5 SF-S"
    -- proprietary 2390: "GLRF.AC-5.SF-S"
    object-name: "S1-NAE07/N2-1.071009UN.GLRF_AC5 SF-S"
    description: "Supply Fan Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000315)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 9
    -- proprietary 807: 2
    -- proprietary 808: 3
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 84
    change-of-state-time: { Saturday, September 18, 2021,04:50:24.00 }
    device-type: ""
    elapsed-active-time: 382148402
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071009UN.SF-S"
    -- proprietary 2390: "GLRF.AC-6.SF-S"
    object-name: "S1-NAE07/N2-1.071009UN.SF-S"
    description: "Supply Fan Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000318)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 7
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 29960
    change-of-state-time: { Monday, June 30, 2014,10:26:32.00 }
    device-type: ""
    elapsed-active-time: 81998564
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071007UN.SF-S"
    -- proprietary 2390: "GLRF.HV-2.SF-S"
    object-name: "S1-NAE07/N2-1.071007UN.SF-S"
    description: "Supply Fan Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000321)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 9
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 1726
    change-of-state-time: { Sunday, May 17, 2015,15:00:41.00 }
    device-type: ""
    elapsed-active-time: 139880487
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071009UN.GENERATR"
    -- proprietary 2390: "GLRF.Misc.GENERATR"
    object-name: "S1-NAE07/N2-1.071009UN.GENERATR"
    description: "GLRF Emerg Generator Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 115
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000324)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 28188
    change-of-state-time: { Wednesday, January 12, 2022,10:46:00.00 }
    device-type: ""
    elapsed-active-time: 379490849
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.SF-S"
    -- proprietary 2390: "GLRF.AC-4.SF-S"
    object-name: "S1-NAE07/N2-1.071004DX.SF-S"
    description: "Supply Fan Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000328)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Alarm"
    change-of-state-count: 424
    change-of-state-time: { Wednesday, January 12, 2022,10:45:52.00 }
    device-type: ""
    elapsed-active-time: 408836
    inactive-text: "Normal"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.LT-A"
    -- proprietary 2390: "GLRF.AC-4.LT-A"
    object-name: "S1-NAE07/N2-1.071004DX.LT-A"
    description: "Low Temperature Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000331)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 2
    -- proprietary 808: 5
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Alarm"
    change-of-state-count: 22
    change-of-state-time: { Wednesday, February 12, 2020,09:41:17.00 }
    device-type: ""
    elapsed-active-time: 400181
    inactive-text: "Normal"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.SP-A"
    -- proprietary 2390: "GLRF.AC-4.SP-A"
    object-name: "S1-NAE07/N2-1.071004DX.SP-A"
    description: "Static Pressure Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000335)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 8
    -- proprietary 808: 32
    -- proprietary 931: 91
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Online"
    change-of-state-count: 38
    change-of-state-time: { Saturday, September 18, 2021,04:50:20.00 }
    device-type: ""
    elapsed-active-time: 382402702
    inactive-text: "Offline"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.XT-5"
    -- proprietary 2390: "GLRF.AC-4.XT-5"
    object-name: "S1-NAE07/N2-1.071004DX.XT-5"
    description: "XT Serving BUAC4 Rm 302"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000339)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 2
    -- proprietary 808: 6
    -- proprietary 931: 618
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Off"
    change-of-state-count: 62
    change-of-state-time: { Saturday, September 18, 2021,04:50:20.00 }
    device-type: ""
    elapsed-active-time: 382361534
    inactive-text: "Auto"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.SDWN-S"
    -- proprietary 2390: "GLRF.AC-4.SDWN-S"
    object-name: "S1-NAE07/N2-1.071004DX.SDWN-S"
    description: "Shutdown Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000345)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 11
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 91
    change-of-state-time: { Thursday, November 4, 2021,14:17:30.00 }
    device-type: ""
    elapsed-active-time: 205557462
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071011UN.F1-S"
    -- proprietary 2390: "GLRF.Lab Exhaust.F1-S"
    object-name: "S1-NAE07/N2-1.071011UN.F1-S"
    description: "Exhaust Hood F1 Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000347)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 11
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Alarm"
    change-of-state-count: 38
    change-of-state-time: { Tuesday, March 4, 2014,10:00:30.00 }
    device-type: ""
    elapsed-active-time: 710172
    inactive-text: "Normal"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071011UN.ACU1-A"
    -- proprietary 2390: "GLRF.Misc.ACU1-A"
    object-name: "S1-NAE07/N2-1.071011UN.ACU1-A"
    description: "Computer RM ACU-1 Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000349)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 322
    change-of-state-time: { Saturday, September 18, 2021,04:50:21.00 }
    device-type: ""
    elapsed-active-time: 368366899
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.SF-S"
    -- proprietary 2390: "GLRF.AHU-2.SF-S"
    object-name: "S1-NAE07/N2-1.071015DX.SF-S"
    description: "Supply Fan Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000352)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 2
    -- proprietary 808: 3
    -- proprietary 931: 600
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Normal"
    change-of-state-count: 114
    change-of-state-time: { Saturday, September 18, 2021,04:50:21.00 }
    device-type: ""
    elapsed-active-time: 382153422
    inactive-text: "Alarm"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.LT-A"
    -- proprietary 2390: "GLRF.AHU-2.LT-A"
    object-name: "S1-NAE07/N2-1.071015DX.LT-A"
    description: "Low Temperature Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000355)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 2
    -- proprietary 808: 5
    -- proprietary 931: 600
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Normal"
    change-of-state-count: 106
    change-of-state-time: { Saturday, September 18, 2021,04:50:21.00 }
    device-type: ""
    elapsed-active-time: 377966190
    inactive-text: "Alarm"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.SP-A"
    -- proprietary 2390: "GLRF.AHU-2.SP-A"
    object-name: "S1-NAE07/N2-1.071015DX.SP-A"
    description: "Static Pressure Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000358)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 618
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Off"
    change-of-state-count: 100
    change-of-state-time: { Saturday, September 18, 2021,04:50:21.00 }
    device-type: ""
    elapsed-active-time: 382393767
    inactive-text: "Auto"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.SDWN-S"
    -- proprietary 2390: "GLRF.AHU-2.SDWN-S"
    object-name: "S1-NAE07/N2-1.071015DX.SDWN-S"
    description: "Shutdown Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000371)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 2
    -- proprietary 808: 4
    -- proprietary 931: 600
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Normal"
    change-of-state-count: 246
    change-of-state-time: { Saturday, September 18, 2021,04:50:21.00 }
    device-type: ""
    elapsed-active-time: 382234282
    inactive-text: "Alarm"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.FIRE-A"
    -- proprietary 2390: "GLRF.AHU-2.FIRE-A"
    object-name: "S1-NAE07/N2-1.071015DX.FIRE-A"
    description: "Fire Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000373)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 2
    -- proprietary 808: 5
    -- proprietary 931: 618
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Off"
    change-of-state-count: 16
    change-of-state-time: { Wednesday, May 14, 2014,08:30:11.00 }
    device-type: ""
    elapsed-active-time: 606
    inactive-text: "Auto"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.SDWN-S"
    -- proprietary 2390: "GLRF.MZ-1.SDWN-S"
    object-name: "S1-NAE07/N2-1.071001AH.SDWN-S"
    description: "Shutdown Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000375)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 2
    -- proprietary 808: 3
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 10630
    change-of-state-time: { Wednesday, October 15, 2014,09:18:18.00 }
    device-type: ""
    elapsed-active-time: 59439312
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.CT-S"
    -- proprietary 2390: "GLRF.Chilled Water.CT-S"
    object-name: "S1-NAE07/N2-1.071012DX.CT-S"
    description: "Cooling Tower Fan Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000377)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 1990
    change-of-state-time: { Thursday, April 11, 2013,19:01:16.00 }
    device-type: ""
    elapsed-active-time: 42523913
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.P1-S"
    -- proprietary 2390: "GLRF.Chilled Water.P1-S"
    object-name: "S1-NAE07/N2-1.071012DX.P1-S"
    description: "Evaporator Pump Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000379)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 983
    change-of-state-time: { Monday, November 12, 2012,09:55:37.00 }
    device-type: ""
    elapsed-active-time: 44352528
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.P2-S"
    -- proprietary 2390: "GLRF.Chilled Water.P2-S"
    object-name: "S1-NAE07/N2-1.071012DX.P2-S"
    description: "Condensor Pump Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000381)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 2
    -- proprietary 808: 4
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Alarm"
    change-of-state-count: 674
    change-of-state-time: { Tuesday, February 11, 2020,09:30:50.00 }
    device-type: ""
    elapsed-active-time: 591752
    inactive-text: "Normal"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.REF-A"
    -- proprietary 2390: "GLRF.Chilled Water.REF-A"
    object-name: "S1-NAE07/N2-1.071012DX.REF-A"
    description: "Refrigerant Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000383)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 2
    -- proprietary 808: 5
    -- proprietary 931: 600
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Normal"
    change-of-state-count: 74
    change-of-state-time: { Saturday, September 18, 2021,04:50:21.00 }
    device-type: ""
    elapsed-active-time: 382392575
    inactive-text: "Alarm"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.SHUTDOWN"
    -- proprietary 2390: "GLRF.Chilled Water.SHUTDOWN"
    object-name: "S1-NAE07/N2-1.071012DX.SHUTDOWN"
    description: "Chiller Shutdown Button"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000386)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 2
    -- proprietary 808: 6
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 2284
    change-of-state-time: { Thursday, July 30, 2020,07:40:57.00 }
    device-type: ""
    elapsed-active-time: 162747100
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.EF1-S"
    -- proprietary 2390: "GLRF.Chilled Water.EF1-S"
    object-name: "S1-NAE07/N2-1.071012DX.EF1-S"
    description: "Chiller Rm Exh Fan Sts"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000389)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 160
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Run"
    change-of-state-count: 2534
    change-of-state-time: { Monday, February 21, 2022,13:43:52.00 }
    device-type: ""
    elapsed-active-time: 376789868
    inactive-text: "Stop"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.STATUS"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.STATUS"
    object-name: "S1-NAE07/N2-1.071020VN.STATUS"
    description: "Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000595)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 155
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Reverse"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Forward"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.DRECTION"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.DRECTION"
    object-name: "S1-NAE07/N2-1.071020VN.DRECTION"
    description: "Direction"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000596)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 2
    -- proprietary 808: 3
    -- proprietary 931: 161
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Fault"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Ok"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.FAULT-S"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.FAULT-S"
    object-name: "S1-NAE07/N2-1.071020VN.FAULT-S"
    description: "Fault Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000597)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 2
    -- proprietary 808: 4
    -- proprietary 931: 94
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Yes"
    change-of-state-count: 34
    change-of-state-time: { Saturday, September 18, 2021,04:50:26.00 }
    device-type: ""
    elapsed-active-time: 382396694
    inactive-text: "No"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.READY"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.READY"
    object-name: "S1-NAE07/N2-1.071020VN.READY"
    description: "Drive Ready"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000598)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 20
    -- proprietary 807: 2
    -- proprietary 808: 5
    -- proprietary 931: 94
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Yes"
    change-of-state-count: 2456
    change-of-state-time: { Monday, February 21, 2022,13:43:52.00 }
    device-type: ""
    elapsed-active-time: 376787142
    inactive-text: "No"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071020VN.RUN"
    -- proprietary 2390: "GLRF.MZ-1.SF VFD.RUN"
    object-name: "S1-NAE07/N2-1.071020VN.RUN"
    description: "Run"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000599)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 160
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Run"
    change-of-state-count: 30557
    change-of-state-time: { Wednesday, January 12, 2022,10:45:58.00 }
    device-type: ""
    elapsed-active-time: 379565971
    inactive-text: "Stop"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.STATUS"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.STATUS"
    object-name: "S1-NAE07/N2-1.071021VN.STATUS"
    description: "Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000613)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 155
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Reverse"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Forward"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.DRECTION"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.DRECTION"
    object-name: "S1-NAE07/N2-1.071021VN.DRECTION"
    description: "Direction"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000614)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 2
    -- proprietary 808: 3
    -- proprietary 931: 161
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Fault"
    change-of-state-count: 29
    change-of-state-time: { Tuesday, December 7, 2021,07:52:28.00 }
    device-type: ""
    elapsed-active-time: 905868
    inactive-text: "Ok"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.FAULT-S"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.FAULT-S"
    object-name: "S1-NAE07/N2-1.071021VN.FAULT-S"
    description: "Fault Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000615)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 2
    -- proprietary 808: 4
    -- proprietary 931: 94
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Yes"
    change-of-state-count: 61
    change-of-state-time: { Tuesday, December 7, 2021,07:52:25.00 }
    device-type: ""
    elapsed-active-time: 381496363
    inactive-text: "No"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.READY"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.READY"
    object-name: "S1-NAE07/N2-1.071021VN.READY"
    description: "Drive Ready"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000616)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 21
    -- proprietary 807: 2
    -- proprietary 808: 5
    -- proprietary 931: 94
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Yes"
    change-of-state-count: 30567
    change-of-state-time: { Wednesday, January 12, 2022,10:45:54.00 }
    device-type: ""
    elapsed-active-time: 379565737
    inactive-text: "No"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071021VN.RUN"
    -- proprietary 2390: "GLRF.AC-4.SF VFD.RUN"
    object-name: "S1-NAE07/N2-1.071021VN.RUN"
    description: "Run"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000617)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 160
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Run"
    change-of-state-count: 36880
    change-of-state-time: { Monday, February 28, 2022,11:23:58.00 }
    device-type: ""
    elapsed-active-time: 126506263
    inactive-text: "Stop"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.STATUS"
    -- proprietary 2390: "GLRF.CLGTWR VFD.STATUS"
    object-name: "S1-NAE07/N2-1.071023VN.STATUS"
    description: "Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000631)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 155
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Reverse"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Forward"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.DRECTION"
    -- proprietary 2390: "GLRF.CLGTWR VFD.DRECTION"
    object-name: "S1-NAE07/N2-1.071023VN.DRECTION"
    description: "Direction"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000632)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 2
    -- proprietary 808: 3
    -- proprietary 931: 161
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Fault"
    change-of-state-count: 8
    change-of-state-time: { Tuesday, October 2, 2018,13:39:50.00 }
    device-type: ""
    elapsed-active-time: 378047
    inactive-text: "Ok"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.FAULT-S"
    -- proprietary 2390: "GLRF.CLGTWR VFD.FAULT-S"
    object-name: "S1-NAE07/N2-1.071023VN.FAULT-S"
    description: "Fault Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000633)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 2
    -- proprietary 808: 4
    -- proprietary 931: 94
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Yes"
    change-of-state-count: 36882
    change-of-state-time: { Monday, February 28, 2022,11:23:58.00 }
    device-type: ""
    elapsed-active-time: 126506211
    inactive-text: "No"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.READY"
    -- proprietary 2390: "GLRF.CLGTWR VFD.READY"
    object-name: "S1-NAE07/N2-1.071023VN.READY"
    description: "Drive Ready"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000634)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 23
    -- proprietary 807: 2
    -- proprietary 808: 5
    -- proprietary 931: 94
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Yes"
    change-of-state-count: 36882
    change-of-state-time: { Monday, February 28, 2022,11:23:58.00 }
    device-type: ""
    elapsed-active-time: 126504600
    inactive-text: "No"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071023VN.RUN"
    -- proprietary 2390: "GLRF.CLGTWR VFD.RUN"
    object-name: "S1-NAE07/N2-1.071023VN.RUN"
    description: "Run"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000635)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 160
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Run"
    change-of-state-count: 381
    change-of-state-time: { Saturday, September 18, 2021,04:50:31.00 }
    device-type: ""
    elapsed-active-time: 378891180
    inactive-text: "Stop"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.STATUS"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.STATUS"
    object-name: "S1-NAE07/N2-1.071024VN.STATUS"
    description: "Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000649)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 155
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Reverse"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Forward"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.DRECTION"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.DRECTION"
    object-name: "S1-NAE07/N2-1.071024VN.DRECTION"
    description: "Direction"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000650)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 2
    -- proprietary 808: 3
    -- proprietary 931: 161
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Fault"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Ok"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.FAULT-S"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.FAULT-S"
    object-name: "S1-NAE07/N2-1.071024VN.FAULT-S"
    description: "Fault Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000651)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 2
    -- proprietary 808: 4
    -- proprietary 931: 94
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Yes"
    change-of-state-count: 383
    change-of-state-time: { Saturday, September 18, 2021,04:50:31.00 }
    device-type: ""
    elapsed-active-time: 378891135
    inactive-text: "No"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.READY"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.READY"
    object-name: "S1-NAE07/N2-1.071024VN.READY"
    description: "Drive Ready"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000652)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 24
    -- proprietary 807: 2
    -- proprietary 808: 5
    -- proprietary 931: 94
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Yes"
    change-of-state-count: 367
    change-of-state-time: { Saturday, September 18, 2021,04:50:31.00 }
    device-type: ""
    elapsed-active-time: 375071567
    inactive-text: "No"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071024VN.RUN"
    -- proprietary 2390: "GLRF.AHU2-SF VFD.RUN"
    object-name: "S1-NAE07/N2-1.071024VN.RUN"
    description: "Run"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000653)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 7
    -- proprietary 808: 5
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 12257
    change-of-state-time: { Wednesday, December 15, 2021,11:55:51.00 }
    device-type: ""
    elapsed-active-time: 98772557
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.Motor-S"
    -- proprietary 2390: "GLRF.Chiller.Motor-S"
    object-name: "S1-NAE07/N2-1.071022VN.Motor-S"
    description: "Motor  Run Contacts"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000672)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 7
    -- proprietary 808: 6
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.LiqLineSol-S"
    -- proprietary 2390: "GLRF.Chiller.LiqLineSol-S"
    object-name: "S1-NAE07/N2-1.071022VN.LiqLineSol-S"
    description: "Liquid Line Solenoid"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000673)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 7
    -- proprietary 808: 7
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 4501
    change-of-state-time: { Wednesday, December 15, 2021,11:59:56.00 }
    device-type: ""
    elapsed-active-time: 103646484
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.ChWPmp-S"
    -- proprietary 2390: "GLRF.Chiller.ChWPmp-S"
    object-name: "S1-NAE07/N2-1.071022VN.ChWPmp-S"
    description: "Chilled Liquid Pump"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000674)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 7
    -- proprietary 808: 8
    -- proprietary 931: 618
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Off"
    change-of-state-count: 183
    change-of-state-time: { Friday, August 20, 2021,15:40:51.00 }
    device-type: ""
    elapsed-active-time: 162706156
    inactive-text: "Auto"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.PnlStopSw-S"
    -- proprietary 2390: "GLRF.Chiller.PnlStopSw-S"
    object-name: "S1-NAE07/N2-1.071022VN.PnlStopSw-S"
    description: "Panel Stop Switch [Start enabled/Stop]"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000675)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 7
    -- proprietary 808: 9
    -- proprietary 931: 234
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Flow"
    change-of-state-count: 4777
    change-of-state-time: { Thursday, December 16, 2021,04:01:24.00 }
    device-type: ""
    elapsed-active-time: 123330522
    inactive-text: "NoFlow"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.ChWFlw-S"
    -- proprietary 2390: "GLRF.Chiller.ChWFlw-S"
    object-name: "S1-NAE07/N2-1.071022VN.ChWFlw-S"
    description: "Chilled Liquid Flow Switch"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000676)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 2
    change-of-state-time: { Tuesday, September 11, 2012,09:44:34.00 }
    device-type: ""
    elapsed-active-time: 6
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.TOCC-S"
    -- proprietary 2390: "GLRF.VAV-301.TOCC-S"
    object-name: "S1-NAE07/N2-1.071108VM.TOCC-S"
    description: "Occupancy Button"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003270)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 7
    -- proprietary 808: 12
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 4
    change-of-state-time: { Tuesday, September 11, 2012,11:44:53.00 }
    device-type: ""
    elapsed-active-time: 10513
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.OCCTIMER"
    -- proprietary 2390: "GLRF.VAV-301.OCCTIMER"
    object-name: "S1-NAE07/N2-1.071108VM.OCCTIMER"
    description: "Occupancy Timer Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003288)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.TOCC-S"
    -- proprietary 2390: "GLRF.VAV-302.TOCC-S"
    object-name: "S1-NAE07/N2-1.071109VM.TOCC-S"
    description: "Occupancy Button"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003339)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 10
    change-of-state-time: { Friday, October 23, 2015,13:21:48.00 }
    device-type: ""
    elapsed-active-time: 19
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.TOCC-S"
    -- proprietary 2390: "GLRF.VAV-303.TOCC-S"
    object-name: "S1-NAE07/N2-1.071110VM.TOCC-S"
    description: "Occupancy Button"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003340)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 6
    change-of-state-time: { Wednesday, October 2, 2013,12:24:23.00 }
    device-type: ""
    elapsed-active-time: 9
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.TOCC-S"
    -- proprietary 2390: "GLRF.VAV-304.TOCC-S"
    object-name: "S1-NAE07/N2-1.071111VM.TOCC-S"
    description: "Occupancy Button"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003341)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 12
    change-of-state-time: { Tuesday, May 29, 2012,12:51:27.00 }
    device-type: ""
    elapsed-active-time: 47
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.TOCC-S"
    -- proprietary 2390: "GLRF.VAV-101.TOCC-S"
    object-name: "S1-NAE07/N2-1.071101VM.TOCC-S"
    description: "Occupancy Button"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003342)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 11
    change-of-state-time: { Tuesday, April 6, 2021,13:27:38.00 }
    device-type: ""
    elapsed-active-time: 165
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.TOCC-S"
    -- proprietary 2390: "GLRF.VAV-102.TOCC-S"
    object-name: "S1-NAE07/N2-1.071102VM.TOCC-S"
    description: "Occupancy Button"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003343)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.TOCC-S"
    -- proprietary 2390: "GLRF.VAV-103.TOCC-S"
    object-name: "S1-NAE07/N2-1.071103VM.TOCC-S"
    description: "Occupancy Button"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003344)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 10
    change-of-state-time: { Monday, May 13, 2013,15:06:41.00 }
    device-type: ""
    elapsed-active-time: 5109473
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.TOCC-S"
    -- proprietary 2390: "GLRF.VAV-104.TOCC-S"
    object-name: "S1-NAE07/N2-1.071104VM.TOCC-S"
    description: "Occupancy Button"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003345)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 288
    change-of-state-time: { Monday, May 13, 2013,15:10:16.00 }
    device-type: ""
    elapsed-active-time: 936157
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.TOCC-S"
    -- proprietary 2390: "GLRF.VAV-105.TOCC-S"
    object-name: "S1-NAE07/N2-1.071105VM.TOCC-S"
    description: "Occupancy Button"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003346)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 13
    change-of-state-time: { Monday, May 13, 2013,13:28:58.00 }
    device-type: ""
    elapsed-active-time: 5065246
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.TOCC-S"
    -- proprietary 2390: "GLRF.VAV-106.TOCC-S"
    object-name: "S1-NAE07/N2-1.071106VM.TOCC-S"
    description: "Occupancy Button"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003347)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.TOCC-S"
    -- proprietary 2390: "GLRF.VAV-107.TOCC-S"
    object-name: "S1-NAE07/N2-1.071107VM.TOCC-S"
    description: "Occupancy Button"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003348)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 7
    -- proprietary 808: 12
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 2
    change-of-state-time: { Friday, March 23, 2012,10:55:10.00 }
    device-type: ""
    elapsed-active-time: 3291
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.OCCTIMER"
    -- proprietary 2390: "GLRF.VAV-302.OCCTIMER"
    object-name: "S1-NAE07/N2-1.071109VM.OCCTIMER"
    description: "Occupancy Timer Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003489)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 7
    -- proprietary 808: 12
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 8
    change-of-state-time: { Friday, October 23, 2015,15:22:10.00 }
    device-type: ""
    elapsed-active-time: 24975
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.OCCTIMER"
    -- proprietary 2390: "GLRF.VAV-303.OCCTIMER"
    object-name: "S1-NAE07/N2-1.071110VM.OCCTIMER"
    description: "Occupancy Timer Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003490)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 7
    -- proprietary 808: 12
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 6
    change-of-state-time: { Wednesday, October 2, 2013,14:24:47.00 }
    device-type: ""
    elapsed-active-time: 17754
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.OCCTIMER"
    -- proprietary 2390: "GLRF.VAV-304.OCCTIMER"
    object-name: "S1-NAE07/N2-1.071111VM.OCCTIMER"
    description: "Occupancy Timer Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003491)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 7
    -- proprietary 808: 12
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 8
    change-of-state-time: { Tuesday, May 29, 2012,14:51:49.00 }
    device-type: ""
    elapsed-active-time: 29169
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.OCCTIMER"
    -- proprietary 2390: "GLRF.VAV-101.OCCTIMER"
    object-name: "S1-NAE07/N2-1.071101VM.OCCTIMER"
    description: "Occupancy Timer Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003492)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 7
    -- proprietary 808: 12
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 12
    change-of-state-time: { Tuesday, April 6, 2021,15:28:01.00 }
    device-type: ""
    elapsed-active-time: 39369
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.OCCTIMER"
    -- proprietary 2390: "GLRF.VAV-102.OCCTIMER"
    object-name: "S1-NAE07/N2-1.071102VM.OCCTIMER"
    description: "Occupancy Timer Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003493)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 7
    -- proprietary 808: 12
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 4
    change-of-state-time: { Monday, May 13, 2013,17:22:34.00 }
    device-type: ""
    elapsed-active-time: 10430
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.OCCTIMER"
    -- proprietary 2390: "GLRF.VAV-103.OCCTIMER"
    object-name: "S1-NAE07/N2-1.071103VM.OCCTIMER"
    description: "Occupancy Timer Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003494)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 7
    -- proprietary 808: 12
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 20
    change-of-state-time: { Monday, May 13, 2013,17:07:00.00 }
    device-type: ""
    elapsed-active-time: 63514
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.OCCTIMER"
    -- proprietary 2390: "GLRF.VAV-104.OCCTIMER"
    object-name: "S1-NAE07/N2-1.071104VM.OCCTIMER"
    description: "Occupancy Timer Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003495)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 7
    -- proprietary 808: 12
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 217
    change-of-state-time: { Monday, May 13, 2013,17:10:35.00 }
    device-type: ""
    elapsed-active-time: 967670
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.OCCTIMER"
    -- proprietary 2390: "GLRF.VAV-105.OCCTIMER"
    object-name: "S1-NAE07/N2-1.071105VM.OCCTIMER"
    description: "Occupancy Timer Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003496)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 7
    -- proprietary 808: 12
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 22
    change-of-state-time: { Thursday, May 9, 2013,13:54:57.00 }
    device-type: ""
    elapsed-active-time: 70763
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.OCCTIMER"
    -- proprietary 2390: "GLRF.VAV-106.OCCTIMER"
    object-name: "S1-NAE07/N2-1.071106VM.OCCTIMER"
    description: "Occupancy Timer Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003497)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 7
    -- proprietary 808: 12
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 2
    change-of-state-time: { Friday, March 23, 2012,10:55:10.00 }
    device-type: ""
    elapsed-active-time: 3291
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.OCCTIMER"
    -- proprietary 2390: "GLRF.VAV-107.OCCTIMER"
    object-name: "S1-NAE07/N2-1.071107VM.OCCTIMER"
    description: "Occupancy Timer Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003498)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 106
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Occupied"
    change-of-state-count: 5169
    change-of-state-time: { Thursday, March 3, 2022,13:22:29.00 }
    device-type: ""
    elapsed-active-time: 48650752
    inactive-text: "Unoccupied"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.OCC-S"
    -- proprietary 2390: "GLRF.VAV-101.OCC-S"
    object-name: "S1-NAE07/N2-1.071101VM.OCC-S"
    description: "Occupancy Sensor"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003613)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 106
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Occupied"
    change-of-state-count: 138
    change-of-state-time: { Sunday, November 21, 2021,04:53:52.00 }
    device-type: ""
    elapsed-active-time: 303715433
    inactive-text: "Unoccupied"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.OCC-S"
    -- proprietary 2390: "GLRF.VAV-104.OCC-S"
    object-name: "S1-NAE07/N2-1.071104VM.OCC-S"
    description: "Occupancy Sensor"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003617)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 106
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Occupied"
    change-of-state-count: 14922
    change-of-state-time: { Thursday, March 3, 2022,15:40:04.00 }
    device-type: ""
    elapsed-active-time: 81143217
    inactive-text: "Unoccupied"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.OCC-S"
    -- proprietary 2390: "GLRF.VAV-105.OCC-S"
    object-name: "S1-NAE07/N2-1.071105VM.OCC-S"
    description: "Occupancy Sensor"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003618)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 106
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Occupied"
    change-of-state-count: 3148
    change-of-state-time: { Wednesday, March 2, 2022,20:34:14.00 }
    device-type: ""
    elapsed-active-time: 270890437
    inactive-text: "Unoccupied"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.OCC-S"
    -- proprietary 2390: "GLRF.VAV-106.OCC-S"
    object-name: "S1-NAE07/N2-1.071106VM.OCC-S"
    description: "Occupancy Sensor"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003619)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 25
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 191
    change-of-state-time: { Tuesday, November 30, 2021,10:01:31.00 }
    device-type: ""
    elapsed-active-time: 299994913
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071025UN.EF100-S"
    -- proprietary 2390: "GLRF.EF-100.EF100-S"
    object-name: "S1-NAE07/N2-1.071025UN.EF100-S"
    description: "Exhaust Fan 100 Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003650)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 25
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 180
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Open"
    change-of-state-count: 117
    change-of-state-time: { Saturday, September 18, 2021,05:04:35.00 }
    device-type: ""
    elapsed-active-time: 302661175
    inactive-text: "Close"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071025UN.EFDMPR-S"
    -- proprietary 2390: "GLRF.EF-100.EFDMPR-S"
    object-name: "S1-NAE07/N2-1.071025UN.EFDMPR-S"
    description: "Exhaust Fan Damper Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003651)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 2
    -- proprietary 808: 6
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 64
    change-of-state-time: { Tuesday, March 10, 2020,00:30:01.00 }
    device-type: ""
    elapsed-active-time: 4577
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.HWP-S"
    -- proprietary 2390: "GLRF.AHU-2.HWP-S"
    object-name: "S1-NAE07/N2-1.071015DX.HWP-S"
    description: "Hot Water Pump Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003664)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 2
    -- proprietary 808: 3
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 6
    change-of-state-time: { Wednesday, May 14, 2014,07:58:15.00 }
    device-type: ""
    elapsed-active-time: 134
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.SDWN-S"
    -- proprietary 2390: "GLRF.MZ-2.SDWN-S"
    object-name: "S1-NAE07/N2-1.071002AH.SDWN-S"
    description: "Shutdown Switch"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003898)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 2
    -- proprietary 808: 3
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 2
    change-of-state-time: { Wednesday, May 14, 2014,10:21:23.00 }
    device-type: ""
    elapsed-active-time: 273
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.SDWN-S"
    -- proprietary 2390: "GLRF.MZ-3.SDWN-S"
    object-name: "S1-NAE07/N2-1.071003AH.SDWN-S"
    description: "Shutdown Switch"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003900)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 2
    -- proprietary 808: 4
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 244
    change-of-state-time: { Friday, January 18, 2013,13:46:51.00 }
    device-type: ""
    elapsed-active-time: 339280
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.SFBYP-S"
    -- proprietary 2390: "GLRF.MZ-2.SFBYP-S"
    object-name: "S1-NAE07/N2-1.071002AH.SFBYP-S"
    description: "Supply Fan VFD Bypass Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003910)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 2
    -- proprietary 808: 4
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 4
    change-of-state-time: { Friday, January 18, 2013,14:00:58.00 }
    device-type: ""
    elapsed-active-time: 10073
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.SFBYP-S"
    -- proprietary 2390: "GLRF.MZ-3.SFBYP-S"
    object-name: "S1-NAE07/N2-1.071003AH.SFBYP-S"
    description: "Supply Fan VFD Bypass Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003911)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 2
    -- proprietary 808: 18
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 245
    change-of-state-time: { Sunday, December 12, 2021,08:14:00.00 }
    device-type: ""
    elapsed-active-time: 11003
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.ALARM"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.ALARM"
    object-name: "S1-NAE07/N2-1.071018VN.ALARM"
    description: "Drive Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003914)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 2
    -- proprietary 808: 3
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Alarm"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Normal"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.FAULT"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.FAULT"
    object-name: "S1-NAE07/N2-1.071018VN.FAULT"
    description: "Fault"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003918)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 155
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Reverse"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Forward"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.FWD-REV"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.FWD-REV-S"
    object-name: "S1-NAE07/N2-1.071018VN.FWD-REV"
    description: "Forward - Reverse Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003920)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 2
    -- proprietary 808: 17
    -- proprietary 931: 87
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Manual"
    change-of-state-count: 162
    change-of-state-time: { Tuesday, December 7, 2021,08:47:24.00 }
    device-type: ""
    elapsed-active-time: 435703
    inactive-text: "Auto"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.HND-AUTO"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.HND-AUTO"
    object-name: "S1-NAE07/N2-1.071018VN.HND-AUTO"
    description: "Hand - Auto Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003921)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 2
    -- proprietary 808: 22
    -- proprietary 931: 94
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Yes"
    change-of-state-count: 164
    change-of-state-time: { Saturday, September 18, 2021,04:50:41.00 }
    device-type: ""
    elapsed-active-time: 293076728
    inactive-text: "No"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.RUN-ENAB-S"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.RUN_ENAB_ST"
    object-name: "S1-NAE07/N2-1.071018VN.RUN-ENAB-S"
    description: "Run Enable Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003927)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 160
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Run"
    change-of-state-count: 318
    change-of-state-time: { Tuesday, December 7, 2021,08:47:24.00 }
    device-type: ""
    elapsed-active-time: 293047067
    inactive-text: "Stop"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.STOP-RUN"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.STOP-RUN"
    object-name: "S1-NAE07/N2-1.071018VN.STOP-RUN"
    description: "Stop Run Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003931)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 2
    -- proprietary 808: 18
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 125
    change-of-state-time: { Monday, April 6, 2015,07:08:07.00 }
    device-type: ""
    elapsed-active-time: 6557
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.ALARM"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.ALARM"
    object-name: "S1-NAE07/N2-1.071019VN.ALARM"
    description: "Drive Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003933)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 2
    -- proprietary 808: 3
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Alarm"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Normal"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.FAULT"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.FAULT"
    object-name: "S1-NAE07/N2-1.071019VN.FAULT"
    description: "Fault"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003937)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 155
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Reverse"
    change-of-state-count: 10
    change-of-state-time: { Friday, July 30, 2021,06:00:22.00 }
    device-type: ""
    elapsed-active-time: 44
    inactive-text: "Forward"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.FWD-REV"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.FWD-REV-S"
    object-name: "S1-NAE07/N2-1.071019VN.FWD-REV"
    description: "Forward - Reverse Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003939)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 2
    -- proprietary 808: 17
    -- proprietary 931: 87
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Manual"
    change-of-state-count: 254
    change-of-state-time: { Thursday, January 27, 2022,12:38:50.00 }
    device-type: ""
    elapsed-active-time: 1346409
    inactive-text: "Auto"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.HND-AUTO"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.HND-AUTO"
    object-name: "S1-NAE07/N2-1.071019VN.HND-AUTO"
    description: "Hand - Auto Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003940)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 2
    -- proprietary 808: 22
    -- proprietary 931: 94
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Yes"
    change-of-state-count: 118
    change-of-state-time: { Saturday, September 18, 2021,04:50:41.00 }
    device-type: ""
    elapsed-active-time: 293473346
    inactive-text: "No"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.RUN-ENAB-S"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.RUN_ENAB_ST"
    object-name: "S1-NAE07/N2-1.071019VN.RUN-ENAB-S"
    description: "Run Enable Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003946)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 160
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Run"
    change-of-state-count: 4938
    change-of-state-time: { Thursday, March 3, 2022,06:00:16.00 }
    device-type: ""
    elapsed-active-time: 121963580
    inactive-text: "Stop"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.STOP-RUN"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.STOP-RUN"
    object-name: "S1-NAE07/N2-1.071019VN.STOP-RUN"
    description: "Stop Run Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003950)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 16
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 52071
    change-of-state-time: { Monday, February 21, 2022,13:43:52.00 }
    device-type: ""
    elapsed-active-time: 286972189
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071016UN.SF-S"
    -- proprietary 2390: "GLRF.MZAC-1.SF-S"
    object-name: "S1-NAE07/N2-1.071016UN.SF-S"
    description: "Supply Fan Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003956)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 2
    -- proprietary 808: 5
    -- proprietary 931: 600
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Normal"
    change-of-state-count: 62
    change-of-state-time: { Saturday, September 18, 2021,04:50:20.00 }
    device-type: ""
    elapsed-active-time: 293491102
    inactive-text: "Alarm"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.SP-ALM"
    -- proprietary 2390: "GLRF.MZ-3.SP-ALM"
    object-name: "S1-NAE07/N2-1.071003AH.SP-ALM"
    description: "High Static Pressure Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003965)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 2
    -- proprietary 808: 5
    -- proprietary 931: 600
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Normal"
    change-of-state-count: 299
    change-of-state-time: { Saturday, September 18, 2021,04:50:19.00 }
    device-type: ""
    elapsed-active-time: 293490128
    inactive-text: "Alarm"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.SP-ALM"
    -- proprietary 2390: "GLRF.MZ-2.SP-ALM"
    object-name: "S1-NAE07/N2-1.071002AH.SP-ALM"
    description: "High Duct Static Pressure Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3003967)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 2
    -- proprietary 808: 4
    -- proprietary 931: 153
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Off"
    change-of-state-count: 30
    change-of-state-time: { Saturday, September 18, 2021,04:50:19.00 }
    device-type: ""
    elapsed-active-time: 291841049
    inactive-text: "On"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.SFBYP-S"
    -- proprietary 2390: "GLRF.MZ-1.SFBYP-S"
    object-name: "S1-NAE07/N2-1.071001AH.SFBYP-S"
    description: "Supply Fan VFD Bypass Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3005077)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 2
    -- proprietary 808: 7
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 86
    change-of-state-time: { Thursday, April 8, 2021,10:22:39.00 }
    device-type: ""
    elapsed-active-time: 22867
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.SFBYP-S"
    -- proprietary 2390: "GLRF.AC-4.SFBYP-S"
    object-name: "S1-NAE07/N2-1.071004DX.SFBYP-S"
    description: "Supply Fan VFD Bypass Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3005079)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 7
    -- proprietary 808: 27
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 26
    change-of-state-time: { Saturday, September 18, 2021,04:53:29.00 }
    device-type: ""
    elapsed-active-time: 291577961
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.OCC-S"
    -- proprietary 2390: "GLRF.MZ-2.OCC-S"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.OCC-S"
    description: "Occupancy Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3005981)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 7
    -- proprietary 808: 27
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 28
    change-of-state-time: { Saturday, September 18, 2021,04:53:36.00 }
    device-type: ""
    elapsed-active-time: 291577881
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.OCC-S"
    -- proprietary 2390: "GLRF.MZ-3.OCC-S"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.OCC-S"
    description: "Occupancy Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3005982)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 2
    -- proprietary 808: 2
    -- proprietary 931: 180
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Open"
    change-of-state-count: 18
    change-of-state-time: { Sunday, September 1, 2019,15:24:24.00 }
    device-type: ""
    elapsed-active-time: 86839
    inactive-text: "Close"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.EAD-S"
    -- proprietary 2390: "GLRF.AHU-3.EAD-S"
    object-name: "S1-NAE07/N2-1.071032FC.EAD-S"
    description: "Exhaust Air Damper Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3011717)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 2
    -- proprietary 808: 5
    -- proprietary 931: 180
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Open"
    change-of-state-count: 34
    change-of-state-time: { Saturday, September 18, 2021,04:50:38.00 }
    device-type: ""
    elapsed-active-time: 149132611
    inactive-text: "Close"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.OAD-S"
    -- proprietary 2390: "GLRF.AHU-3.OAD-S"
    object-name: "S1-NAE07/N2-1.071032FC.OAD-S"
    description: "Outdoor Air Damper Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3011721)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 2
    -- proprietary 808: 6
    -- proprietary 931: 180
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Open"
    change-of-state-count: 422
    change-of-state-time: { Saturday, September 18, 2021,04:50:38.00 }
    device-type: ""
    elapsed-active-time: 74969694
    inactive-text: "Close"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.RAD-S"
    -- proprietary 2390: "GLRF.AHU-3.RAD-S"
    object-name: "S1-NAE07/N2-1.071032FC.RAD-S"
    description: "Return Air Damper Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3011725)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 2
    -- proprietary 808: 9
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 57
    change-of-state-time: { Wednesday, May 19, 2021,14:12:25.00 }
    device-type: ""
    elapsed-active-time: 74609978
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.SF-S"
    -- proprietary 2390: "GLRF.AHU-3.SF-S"
    object-name: "S1-NAE07/N2-1.071032FC.SF-S"
    description: "Supply Fan Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3011735)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 2
    -- proprietary 808: 7
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 104
    change-of-state-time: { Friday, December 11, 2020,08:20:37.00 }
    device-type: ""
    elapsed-active-time: 1705005
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.RF-S"
    -- proprietary 2390: "GLRF.AHU-3.RF-S"
    object-name: "S1-NAE07/N2-1.071032FC.RF-S"
    description: "Return Fan Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3011739)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 2
    -- proprietary 808: 1
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    change-of-state-count: 60
    change-of-state-time: { Friday, June 11, 2021,11:36:51.00 }
    device-type: ""
    elapsed-active-time: 23330617
    inactive-text: "Off"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.CP1-S"
    -- proprietary 2390: "GLRF.AHU-3.CP1-S"
    object-name: "S1-NAE07/N2-1.071032FC.CP1-S"
    description: "Cooling Pump 1 Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3011743)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 2
    -- proprietary 808: 3
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Alarm"
    change-of-state-count: 64
    change-of-state-time: { Wednesday, May 19, 2021,13:38:53.00 }
    device-type: ""
    elapsed-active-time: 501647
    inactive-text: "Normal"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.FIRE-A"
    -- proprietary 2390: "GLRF.AHU-3.FIRE-A"
    object-name: "S1-NAE07/N2-1.071032FC.FIRE-A"
    description: "Fire Control Panel Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3011745)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 2
    -- proprietary 808: 4
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Alarm"
    change-of-state-count: 61
    change-of-state-time: { Saturday, September 18, 2021,04:50:38.00 }
    device-type: ""
    elapsed-active-time: 56438483
    inactive-text: "Normal"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.LT-A"
    -- proprietary 2390: "GLRF.AHU-3.LT-A"
    object-name: "S1-NAE07/N2-1.071032FC.LT-A"
    description: "Low Temperature Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3011748)
  }, 
  { 
    present-value: ?
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 2
    -- proprietary 808: 8
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Alarm"
    change-of-state-count: 394
    change-of-state-time: { Friday, June 18, 2021,12:02:16.00 }
    device-type: ""
    elapsed-active-time: 4414279
    inactive-text: "Normal"
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.SFPLO-A"
    -- proprietary 2390: "GLRF.AHU-3.SFPLO-A"
    object-name: "S1-NAE07/N2-1.071032FC.SFPLO-A"
    description: "Supply Fan Low Duct Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3011751)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 6
    -- proprietary 807: 7
    -- proprietary 808: 241
    -- proprietary 516: 5
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 1
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071006UN.GLRF_WTR CHWP-CTL"
    -- proprietary 2390: "GLRF.Water Systems.CHWP-CTL"
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR CHWP-CTL"
    description: "CHW Pump Control OLD SYS"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000079)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 6
    -- proprietary 807: 7
    -- proprietary 808: 242
    -- proprietary 516: 5
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 1
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071006UN.GLRF_WTR TWR-CTL"
    -- proprietary 2390: "GLRF.Water Systems.TWR-CTL"
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR TWR-CTL"
    description: "Cooling Twr Ctr OLD SYS"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000081)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 7
    -- proprietary 808: 196
    -- proprietary 516: 5
    -- proprietary 517: 1
    -- proprietary 931: 106
    relinquish-default: active
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Occupied"
    change-of-state-count: 36
    change-of-state-time: { Saturday, September 18, 2021,04:51:50.00 }
    device-type: ""
    elapsed-active-time: 382397188
    inactive-text: "Unoccupied"
    minimum-off-time: 60
    minimum-on-time: 240
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.HVAC-CTL"
    -- proprietary 2390: "GLRF.MZ-1.HVAC-CTL"
    object-name: "S1-NAE07/N2-1.071001AH.HVAC-CTL"
    description: "AC Unit Occupied/Unocc"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000086)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 10
    -- proprietary 807: 4
    -- proprietary 808: 2
    -- proprietary 516: 5
    -- proprietary 517: 1
    -- proprietary 931: 610
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Unoccupied"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Occupied"
    minimum-off-time: 0
    minimum-on-time: 1
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071010UN.ISO-CTL1"
    -- proprietary 2390: "GLRF.MZ-1.ISO-CTL"
    object-name: "S1-NAE07/N2-1.071010UN.ISO-CTL1"
    description: "Isolation Dmpr Occ Ctrl"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000089)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 9
    -- proprietary 807: 7
    -- proprietary 808: 244
    -- proprietary 516: 5
    -- proprietary 517: 1
    -- proprietary 931: 106
    relinquish-default: active
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Occupied"
    change-of-state-count: 62
    change-of-state-time: { Saturday, September 18, 2021,04:52:06.00 }
    device-type: ""
    elapsed-active-time: 382144737
    inactive-text: "Unoccupied"
    minimum-off-time: 0
    minimum-on-time: 1
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071009UN.GLRF_AC5 HVAC-CTL"
    -- proprietary 2390: "GLRF.AC-5.HVAC-CTL"
    object-name: "S1-NAE07/N2-1.071009UN.GLRF_AC5 HVAC-CTL"
    description: "AC Unit Occupied/Unocc"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000095)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 9
    -- proprietary 807: 7
    -- proprietary 808: 243
    -- proprietary 516: 5
    -- proprietary 517: 1
    -- proprietary 931: 106
    relinquish-default: active
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Occupied"
    change-of-state-count: 62
    change-of-state-time: { Saturday, September 18, 2021,04:52:05.00 }
    device-type: ""
    elapsed-active-time: 382144903
    inactive-text: "Unoccupied"
    minimum-off-time: 0
    minimum-on-time: 1
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071009UN.HVAC-CTL"
    -- proprietary 2390: "GLRF.AC-6.HVAC-CTL"
    object-name: "S1-NAE07/N2-1.071009UN.HVAC-CTL"
    description: "AC Unit Occupied/Unocc"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000098)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 6
    -- proprietary 807: 7
    -- proprietary 808: 243
    -- proprietary 516: 5
    -- proprietary 517: 1
    -- proprietary 931: 106
    relinquish-default: active
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Occupied"
    change-of-state-count: 48
    change-of-state-time: { Saturday, September 18, 2021,04:52:01.00 }
    device-type: ""
    elapsed-active-time: 382397079
    inactive-text: "Unoccupied"
    minimum-off-time: 0
    minimum-on-time: 1
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071006UN.HVAC-CTL"
    -- proprietary 2390: "GLRF.HV-2.HVAC-CTL"
    object-name: "S1-NAE07/N2-1.071006UN.HVAC-CTL"
    description: "AC Unit Occupied/Unocc"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000101)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 7
    -- proprietary 808: 1
    -- proprietary 516: 5
    -- proprietary 517: 1
    -- proprietary 931: 106
    relinquish-default: active
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Occupied"
    change-of-state-count: 42
    change-of-state-time: { Saturday, September 18, 2021,04:50:20.00 }
    device-type: ""
    elapsed-active-time: 382399184
    inactive-text: "Unoccupied"
    minimum-off-time: 0
    minimum-on-time: 1
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.HVAC-CTL"
    -- proprietary 2390: "GLRF.AC-4.HVAC-CTL"
    object-name: "S1-NAE07/N2-1.071004DX.HVAC-CTL"
    description: "AC Unit Occupied/Unocc"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000104)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 10
    -- proprietary 807: 4
    -- proprietary 808: 1
    -- proprietary 516: 5
    -- proprietary 517: 1
    -- proprietary 931: 610
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Unoccupied"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Occupied"
    minimum-off-time: 0
    minimum-on-time: 1
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071010UN.ISO-CTL4"
    -- proprietary 2390: "GLRF.AC-4.ISO-CTL"
    object-name: "S1-NAE07/N2-1.071010UN.ISO-CTL4"
    description: "Isolation Dmpr Occ Ctrl"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000107)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 7
    -- proprietary 808: 1
    -- proprietary 516: 5
    -- proprietary 517: 1
    -- proprietary 931: 106
    relinquish-default: active
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Occupied"
    change-of-state-count: 34
    change-of-state-time: { Saturday, September 18, 2021,04:50:21.00 }
    device-type: ""
    elapsed-active-time: 382395118
    inactive-text: "Unoccupied"
    minimum-off-time: 60
    minimum-on-time: 240
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.HVAC-CTL"
    -- proprietary 2390: "GLRF.AHU-2.HVAC-CTL"
    object-name: "S1-NAE07/N2-1.071015DX.HVAC-CTL"
    description: "AHU-2 Occupied/Unocc"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000110)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 4
    -- proprietary 808: 3
    -- proprietary 516: 5
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 11939
    change-of-state-time: { Thursday, December 16, 2021,03:56:06.00 }
    device-type: ""
    elapsed-active-time: 94828305
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 1
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.CTF-C"
    -- proprietary 2390: "GLRF.Chilled Water.CTF-C"
    object-name: "S1-NAE07/N2-1.071012DX.CTF-C"
    description: "Cooling Tower Fan Cmd"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000114)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 4
    -- proprietary 808: 4
    -- proprietary 516: 5
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 2367
    change-of-state-time: { Wednesday, March 2, 2022,17:25:11.00 }
    device-type: ""
    elapsed-active-time: 187820981
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 1
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.EF1-C"
    -- proprietary 2390: "GLRF.Chilled Water.EF1-C"
    object-name: "S1-NAE07/N2-1.071012DX.EF1-C"
    description: "Chiller Rm Exh Fan Cmd"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000116)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 12
    -- proprietary 807: 7
    -- proprietary 808: 1
    -- proprietary 516: 5
    -- proprietary 517: 1
    -- proprietary 931: 92
    relinquish-default: active
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Enable"
    change-of-state-count: 2939
    change-of-state-time: { Thursday, December 16, 2021,03:56:02.00 }
    device-type: ""
    elapsed-active-time: 110419255
    inactive-text: "Disable"
    minimum-off-time: 0
    minimum-on-time: 1
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071012DX.TWR-ENA"
    -- proprietary 2390: "GLRF.Chilled Water.TWR-ENA"
    object-name: "S1-NAE07/N2-1.071012DX.TWR-ENA"
    description: "Cooling Tower Enable"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000118)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 4
    -- proprietary 808: 3
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 158
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Night"
    change-of-state-count: 79
    change-of-state-time: { Saturday, September 18, 2021,04:52:45.00 }
    device-type: ""
    elapsed-active-time: 292338429
    inactive-text: "Day"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.DAY-NIGHT-C"
    -- proprietary 2390: "DAY-NIGHT-C"
    object-name: "S1-NAE07/N2-1.071002AH.DAY-NIGHT-C"
    description: "Day - Night Solenoid Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000504)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 7
    -- proprietary 808: 244
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 5
    change-of-state-time: { Wednesday, November 28, 2012,10:05:35.00 }
    device-type: ""
    elapsed-active-time: 1003041
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.CONDPMP-C"
    -- proprietary 2390: "CONDPMP-C"
    object-name: "S1-NAE07/N2-1.071001AH.CONDPMP-C"
    description: "Condenser Pump Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000513)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 22
    -- proprietary 807: 7
    -- proprietary 808: 1
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 84
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Start"
    change-of-state-count: 2939
    change-of-state-time: { Thursday, December 16, 2021,03:56:03.00 }
    device-type: ""
    elapsed-active-time: 109691999
    inactive-text: "Stop"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071022VN.SYSENA-C"
    -- proprietary 2390: "GLRF.Chilled Water.SYSENA-C"
    object-name: "S1-NAE07/N2-1.071022VN.SYSENA-C"
    description: "Chiller Start/Stop Cmd"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000564)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 7
    -- proprietary 808: 167
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 90
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "True"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "False"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.WTRFLUSH"
    -- proprietary 2390: "GLRF.VAV-301.WTRFLUSH"
    object-name: "S1-NAE07/N2-1.071108VM.WTRFLUSH"
    description: "Water System Flush"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003273)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 108
    -- proprietary 807: 7
    -- proprietary 808: 169
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 29
    change-of-state-time: { Saturday, September 18, 2021,04:51:26.00 }
    device-type: ""
    elapsed-active-time: 312006020
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071108VM.HTGAVAIL"
    -- proprietary 2390: "GLRF.VAV-301.HTGAVAIL"
    object-name: "S1-NAE07/N2-1.071108VM.HTGAVAIL"
    description: "Heating Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003274)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 7
    -- proprietary 808: 167
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 90
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "True"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "False"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.WTRFLUSH"
    -- proprietary 2390: "GLRF.VAV-302.WTRFLUSH"
    object-name: "S1-NAE07/N2-1.071109VM.WTRFLUSH"
    description: "Water System Flush"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003369)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 7
    -- proprietary 808: 167
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 90
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "True"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "False"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.WTRFLUSH"
    -- proprietary 2390: "GLRF.VAV-303.WTRFLUSH"
    object-name: "S1-NAE07/N2-1.071110VM.WTRFLUSH"
    description: "Water System Flush"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003370)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 7
    -- proprietary 808: 167
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 90
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "True"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "False"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.WTRFLUSH"
    -- proprietary 2390: "GLRF.VAV-304.WTRFLUSH"
    object-name: "S1-NAE07/N2-1.071111VM.WTRFLUSH"
    description: "Water System Flush"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003371)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 7
    -- proprietary 808: 167
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 90
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "True"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "False"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.WTRFLUSH"
    -- proprietary 2390: "GLRF.VAV-101.WTRFLUSH"
    object-name: "S1-NAE07/N2-1.071101VM.WTRFLUSH"
    description: "Water System Flush"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003372)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 7
    -- proprietary 808: 167
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 90
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "True"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "False"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.WTRFLUSH"
    -- proprietary 2390: "GLRF.VAV-102.WTRFLUSH"
    object-name: "S1-NAE07/N2-1.071102VM.WTRFLUSH"
    description: "Water System Flush"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003373)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 7
    -- proprietary 808: 167
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 90
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "True"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "False"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.WTRFLUSH"
    -- proprietary 2390: "GLRF.VAV-103.WTRFLUSH"
    object-name: "S1-NAE07/N2-1.071103VM.WTRFLUSH"
    description: "Water System Flush"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003374)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 7
    -- proprietary 808: 167
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 90
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "True"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "False"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.WTRFLUSH"
    -- proprietary 2390: "GLRF.VAV-104.WTRFLUSH"
    object-name: "S1-NAE07/N2-1.071104VM.WTRFLUSH"
    description: "Water System Flush"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003375)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 7
    -- proprietary 808: 167
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 90
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "True"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "False"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.WTRFLUSH"
    -- proprietary 2390: "GLRF.VAV-105.WTRFLUSH"
    object-name: "S1-NAE07/N2-1.071105VM.WTRFLUSH"
    description: "Water System Flush"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003376)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 7
    -- proprietary 808: 167
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 90
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "True"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "False"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.WTRFLUSH"
    -- proprietary 2390: "GLRF.VAV-106.WTRFLUSH"
    object-name: "S1-NAE07/N2-1.071106VM.WTRFLUSH"
    description: "Water System Flush"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003377)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 7
    -- proprietary 808: 167
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 90
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "True"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "False"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.WTRFLUSH"
    -- proprietary 2390: "GLRF.VAV-107.WTRFLUSH"
    object-name: "S1-NAE07/N2-1.071107VM.WTRFLUSH"
    description: "Water System Flush"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003378)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 109
    -- proprietary 807: 7
    -- proprietary 808: 169
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 29
    change-of-state-time: { Saturday, September 18, 2021,04:51:31.00 }
    device-type: ""
    elapsed-active-time: 312005904
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071109VM.HTGAVAIL"
    -- proprietary 2390: "GLRF.VAV-302.HTGAVAIL"
    object-name: "S1-NAE07/N2-1.071109VM.HTGAVAIL"
    description: "Heating Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003379)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 110
    -- proprietary 807: 7
    -- proprietary 808: 169
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 29
    change-of-state-time: { Saturday, September 18, 2021,04:51:37.00 }
    device-type: ""
    elapsed-active-time: 312004373
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071110VM.HTGAVAIL"
    -- proprietary 2390: "GLRF.VAV-303.HTGAVAIL"
    object-name: "S1-NAE07/N2-1.071110VM.HTGAVAIL"
    description: "Heating Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003380)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 111
    -- proprietary 807: 7
    -- proprietary 808: 169
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 29
    change-of-state-time: { Saturday, September 18, 2021,04:51:42.00 }
    device-type: ""
    elapsed-active-time: 312005578
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071111VM.HTGAVAIL"
    -- proprietary 2390: "GLRF.VAV-304.HTGAVAIL"
    object-name: "S1-NAE07/N2-1.071111VM.HTGAVAIL"
    description: "Heating Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003381)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 101
    -- proprietary 807: 7
    -- proprietary 808: 169
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 29
    change-of-state-time: { Saturday, September 18, 2021,04:50:46.00 }
    device-type: ""
    elapsed-active-time: 312007106
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071101VM.HTGAVAIL"
    -- proprietary 2390: "GLRF.VAV-101.HTGAVAIL"
    object-name: "S1-NAE07/N2-1.071101VM.HTGAVAIL"
    description: "Heating Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003382)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 102
    -- proprietary 807: 7
    -- proprietary 808: 169
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 29
    change-of-state-time: { Saturday, September 18, 2021,04:50:51.00 }
    device-type: ""
    elapsed-active-time: 312006940
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071102VM.HTGAVAIL"
    -- proprietary 2390: "GLRF.VAV-102.HTGAVAIL"
    object-name: "S1-NAE07/N2-1.071102VM.HTGAVAIL"
    description: "Heating Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003383)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 103
    -- proprietary 807: 7
    -- proprietary 808: 169
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 29
    change-of-state-time: { Saturday, September 18, 2021,04:50:56.00 }
    device-type: ""
    elapsed-active-time: 312006867
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071103VM.HTGAVAIL"
    -- proprietary 2390: "GLRF.VAV-103.HTGAVAIL"
    object-name: "S1-NAE07/N2-1.071103VM.HTGAVAIL"
    description: "Heating Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003384)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 104
    -- proprietary 807: 7
    -- proprietary 808: 169
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 29
    change-of-state-time: { Saturday, September 18, 2021,04:51:02.00 }
    device-type: ""
    elapsed-active-time: 312006742
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071104VM.HTGAVAIL"
    -- proprietary 2390: "GLRF.VAV-104.HTGAVAIL"
    object-name: "S1-NAE07/N2-1.071104VM.HTGAVAIL"
    description: "Heating Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003385)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 105
    -- proprietary 807: 7
    -- proprietary 808: 169
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 29
    change-of-state-time: { Saturday, September 18, 2021,04:51:08.00 }
    device-type: ""
    elapsed-active-time: 312006674
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071105VM.HTGAVAIL"
    -- proprietary 2390: "GLRF.VAV-105.HTGAVAIL"
    object-name: "S1-NAE07/N2-1.071105VM.HTGAVAIL"
    description: "Heating Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003386)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 106
    -- proprietary 807: 7
    -- proprietary 808: 169
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 29
    change-of-state-time: { Saturday, September 18, 2021,04:51:14.00 }
    device-type: ""
    elapsed-active-time: 312003700
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071106VM.HTGAVAIL"
    -- proprietary 2390: "GLRF.VAV-106.HTGAVAIL"
    object-name: "S1-NAE07/N2-1.071106VM.HTGAVAIL"
    description: "Heating Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003387)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 107
    -- proprietary 807: 7
    -- proprietary 808: 169
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 29
    change-of-state-time: { Saturday, September 18, 2021,04:51:20.00 }
    device-type: ""
    elapsed-active-time: 312006348
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071107VM.HTGAVAIL"
    -- proprietary 2390: "GLRF.VAV-107.HTGAVAIL"
    object-name: "S1-NAE07/N2-1.071107VM.HTGAVAIL"
    description: "Heating Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003388)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 25
    -- proprietary 807: 4
    -- proprietary 808: 1
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: active
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,true}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 90
    change-of-state-time: { Saturday, September 18, 2021,05:03:42.00 }
    device-type: ""
    elapsed-active-time: 302681052
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071025UN.EF100-C"
    -- proprietary 2390: "GLRF.EF-100.EF100-C"
    object-name: "S1-NAE07/N2-1.071025UN.EF100-C"
    description: "Exhaust Fan 100 Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003653)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 25
    -- proprietary 807: 4
    -- proprietary 808: 2
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 106
    relinquish-default: active
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Occupied"
    change-of-state-count: 121
    change-of-state-time: { Saturday, September 18, 2021,05:04:43.00 }
    device-type: ""
    elapsed-active-time: 279901790
    inactive-text: "Unoccupied"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071025UN.L179B-RS"
    -- proprietary 2390: "L179B-RS"
    object-name: "S1-NAE07/N2-1.071025UN.L179B-RS"
    description: "Fume Exhaust Hood"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003654)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 25
    -- proprietary 807: 4
    -- proprietary 808: 3
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 106
    relinquish-default: active
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Occupied"
    change-of-state-count: 117
    change-of-state-time: { Saturday, September 18, 2021,05:04:43.00 }
    device-type: ""
    elapsed-active-time: 279903297
    inactive-text: "Unoccupied"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071025UN.L179C-RS"
    -- proprietary 2390: "L179C-RS"
    object-name: "S1-NAE07/N2-1.071025UN.L179C-RS"
    description: "Fume Exhaust Hood"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003655)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 25
    -- proprietary 807: 4
    -- proprietary 808: 4
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 106
    relinquish-default: active
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Occupied"
    change-of-state-count: 117
    change-of-state-time: { Saturday, September 18, 2021,05:04:43.00 }
    device-type: ""
    elapsed-active-time: 279906712
    inactive-text: "Unoccupied"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071025UN.L179G-RS"
    -- proprietary 2390: "L179G-RS"
    object-name: "S1-NAE07/N2-1.071025UN.L179G-RS"
    description: "Fume Exhaust Hood"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003656)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 4
    -- proprietary 808: 3
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 88
    change-of-state-time: { Saturday, September 18, 2021,04:52:56.00 }
    device-type: ""
    elapsed-active-time: 309779016
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.SF-C"
    -- proprietary 2390: "GLRF.AHU-2.SF-C"
    object-name: "S1-NAE07/N2-1.071015DX.SF-C"
    description: "Supply Fan Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003666)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 15
    -- proprietary 807: 4
    -- proprietary 808: 4
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 66
    change-of-state-time: { Tuesday, March 10, 2020,00:29:55.00 }
    device-type: ""
    elapsed-active-time: 97211
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071015DX.HWP-C"
    -- proprietary 2390: "GLRF.AHU-2.HWP-C"
    object-name: "S1-NAE07/N2-1.071015DX.HWP-C"
    description: "Hot Water Pump Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003667)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 6
    -- proprietary 807: 4
    -- proprietary 808: 1
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071006UN.BO1"
    -- proprietary 2390: "BO1"
    object-name: "S1-NAE07/N2-1.071006UN.BO1"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003887)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 6
    -- proprietary 807: 4
    -- proprietary 808: 2
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 39
    change-of-state-time: { Saturday, September 18, 2021,04:50:24.00 }
    device-type: ""
    elapsed-active-time: 294125878
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071006UN.BO2"
    -- proprietary 2390: "BO2"
    object-name: "S1-NAE07/N2-1.071006UN.BO2"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003888)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 4
    -- proprietary 808: 1
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 4640
    change-of-state-time: { Thursday, March 3, 2022,06:00:18.00 }
    device-type: ""
    elapsed-active-time: 122869040
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.SF-C"
    -- proprietary 2390: "GLRF.MZAC-3.SF-C"
    object-name: "S1-NAE07/N2-1.071003AH.SF-C"
    description: "Supply Fan Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003913)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 4
    -- proprietary 808: 2
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 155
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Reverse"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Forward"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.REVERSE"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.REVERSE"
    object-name: "S1-NAE07/N2-1.071018VN.REVERSE"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003925)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 4
    -- proprietary 808: 4
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 92
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Enable"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Disable"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.RUN-ENAB"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.RUN_ENAB"
    object-name: "S1-NAE07/N2-1.071018VN.RUN-ENAB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003926)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 18
    -- proprietary 807: 4
    -- proprietary 808: 1
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 84
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Start"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Stop"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071018VN.START"
    -- proprietary 2390: "GLRF.MZAC-2 Supply Fan VFD.START"
    object-name: "S1-NAE07/N2-1.071018VN.START"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003930)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 4
    -- proprietary 808: 2
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 155
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Reverse"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Forward"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.REVERSE"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.REVERSE"
    object-name: "S1-NAE07/N2-1.071019VN.REVERSE"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003944)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 4
    -- proprietary 808: 4
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 92
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Enable"
    change-of-state-count: 14
    change-of-state-time: { Friday, June 18, 2021,12:00:01.00 }
    device-type: ""
    elapsed-active-time: 79954840
    inactive-text: "Disable"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.RUN-ENAB"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.RUN_ENAB"
    object-name: "S1-NAE07/N2-1.071019VN.RUN-ENAB"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003945)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 19
    -- proprietary 807: 4
    -- proprietary 808: 1
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 84
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "Start"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Stop"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071019VN.START"
    -- proprietary 2390: "GLRF.MZAC-3 Supply Fan VFD.START"
    object-name: "S1-NAE07/N2-1.071019VN.START"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003949)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 4
    -- proprietary 808: 1
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 46
    change-of-state-time: { Saturday, September 18, 2021,04:52:34.00 }
    device-type: ""
    elapsed-active-time: 293483143
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.SF-C"
    -- proprietary 2390: "GLRF.MZAC-2.SF-C"
    object-name: "S1-NAE07/N2-1.071002AH.SF-C"
    description: "Supply Fan Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3003963)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 7
    -- proprietary 808: 199
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 2081
    change-of-state-time: { Friday, January 28, 2022,09:11:33.00 }
    device-type: ""
    elapsed-active-time: 246067775
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.Parameters.ECON-C"
    -- proprietary 2390: "GLRF.MZ-1.ECON-C"
    object-name: "S1-NAE07/N2-1.071001AH.Parameters.ECON-C"
    description: "Economizer Command"
    -- proprietary 512: 86
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3004008)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 7
    -- proprietary 808: 195
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.Parameters.WC-C"
    -- proprietary 2390: "GLRF.MZ-1.WC-C"
    object-name: "S1-NAE07/N2-1.071001AH.Parameters.WC-C"
    description: "Warmer-Cooler Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3004018)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 2
    -- proprietary 807: 7
    -- proprietary 808: 199
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 3618
    change-of-state-time: { Monday, October 11, 2021,14:03:51.00 }
    device-type: ""
    elapsed-active-time: 257115553
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071002AH.Parameters.ECON-C"
    -- proprietary 2390: "GLRF.MZ-2.ECON-C"
    object-name: "S1-NAE07/N2-1.071002AH.Parameters.ECON-C"
    description: "Economizer Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3004020)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 7
    -- proprietary 808: 199
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 2481
    change-of-state-time: { Monday, October 11, 2021,14:03:52.00 }
    device-type: ""
    elapsed-active-time: 254751315
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.ECON-C"
    -- proprietary 2390: "GLRF.MZ-3.ECON-C"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.ECON-C"
    description: "Economizer Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3004027)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 7
    -- proprietary 808: 5
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.Parameters.CLCLEUNI"
    -- proprietary 2390: "GLRF.AC-4.CLCLEUNI"
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.CLCLEUNI"
    description: "Cycle Unit"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3004034)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 7
    -- proprietary 808: 4
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 1131
    change-of-state-time: { Thursday, December 16, 2021,03:11:22.00 }
    device-type: ""
    elapsed-active-time: 189718616
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
