    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.Parameters.CLG-LOCK"
    -- proprietary 2390: "GLRF.AC-4.CLG-LOCK"
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.CLG-LOCK"
    description: "Cooling Lockout Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3004035)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 7
    -- proprietary 808: 6
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: active
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 2516
    change-of-state-time: { Monday, October 11, 2021,14:03:55.00 }
    device-type: ""
    elapsed-active-time: 254993404
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.Parameters.ECON-C"
    -- proprietary 2390: "GLRF.AC-4.ECON-C"
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.ECON-C"
    description: "Economizer Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3004037)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 7
    -- proprietary 808: 3
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 1121
    change-of-state-time: { Thursday, December 16, 2021,03:11:22.00 }
    device-type: ""
    elapsed-active-time: 103770108
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.Parameters.HTG-LOCK"
    -- proprietary 2390: "GLRF.AC-4.HTG-LOCK"
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.HTG-LOCK"
    description: "Heating Lockout Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3004039)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: TRUE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 4
    -- proprietary 807: 4
    -- proprietary 808: 3
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 56
    change-of-state-time: { Saturday, September 18, 2021,04:52:40.00 }
    device-type: ""
    elapsed-active-time: 291529458
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071004DX.SF-C"
    -- proprietary 2390: "GLRF.AC-4.SF-C"
    object-name: "S1-NAE07/N2-1.071004DX.SF-C"
    description: "Supply Fan Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3005984)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 1
    -- proprietary 807: 4
    -- proprietary 808: 2
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 28
    change-of-state-time: { Saturday, September 18, 2021,04:52:38.00 }
    device-type: ""
    elapsed-active-time: 291317437
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071001AH.SF-C"
    -- proprietary 2390: "GLRF.MZAC-1.SF-C"
    object-name: "S1-NAE07/N2-1.071001AH.SF-C"
    description: "Supply Fan Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3006828)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 3
    -- proprietary 807: 7
    -- proprietary 808: 197
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    device-type: ""
    elapsed-active-time: 0
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071003AH.Parameters.SDWN-C"
    -- proprietary 2390: "SDWN-C"
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.SDWN-C"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3007089)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 4
    -- proprietary 808: 3
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: active
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,true,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 35
    change-of-state-time: { Friday, May 14, 2021,10:01:59.00 }
    device-type: ""
    elapsed-active-time: 90827999
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.SF-C"
    -- proprietary 2390: "GLRF.AHU-3.SF-C"
    object-name: "S1-NAE07/N2-1.071032FC.SF-C"
    description: "Supply Fan Command"
    -- proprietary 512: 70
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3011733)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 4
    -- proprietary 808: 2
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 403
    change-of-state-time: { Friday, June 18, 2021,12:02:08.00 }
    device-type: ""
    elapsed-active-time: 78741826
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.RF-C"
    -- proprietary 2390: "GLRF.AHU-3.RF-C"
    object-name: "S1-NAE07/N2-1.071032FC.RF-C"
    description: "Return Fan Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3011737)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 4
    -- proprietary 808: 1
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "On"
    change-of-state-count: 358
    change-of-state-time: { Wednesday, May 19, 2021,14:12:27.00 }
    device-type: ""
    elapsed-active-time: 14408875
    inactive-text: "Off"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.CP1-C"
    -- proprietary 2390: "GLRF.AHU-3.CP1-C"
    object-name: "S1-NAE07/N2-1.071032FC.CP1-C"
    description: "Cooling Pump 1 Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3011741)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 7
    -- proprietary 808: 2
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 90
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "True"
    change-of-state-count: 338
    change-of-state-time: { Friday, June 18, 2021,12:01:57.00 }
    device-type: ""
    elapsed-active-time: 12500910
    inactive-text: "False"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.CLG-EN"
    -- proprietary 2390: "GLRF.AHU-3.CLG-EN"
    object-name: "S1-NAE07/N2-1.071032FC.CLG-EN"
    description: "Cooling Enable"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3011794)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 7
    -- proprietary 808: 3
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 90
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "True"
    change-of-state-count: 18
    change-of-state-time: { Thursday, April 20, 2017,13:21:42.00 }
    device-type: ""
    elapsed-active-time: 261780
    inactive-text: "False"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.ECON-AVAIL"
    -- proprietary 2390: "GLRF.AHU-3.ECON-AVAIL"
    object-name: "S1-NAE07/N2-1.071032FC.ECON-AVAIL"
    description: "Economizer Availability"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3011796)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 7
    -- proprietary 808: 5
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 90
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "True"
    change-of-state-count: 12
    change-of-state-time: { Saturday, September 18, 2021,04:52:19.00 }
    device-type: ""
    elapsed-active-time: 92975959
    inactive-text: "False"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.PH-EN"
    -- proprietary 2390: "GLRF.AHU-3.PH-EN"
    object-name: "S1-NAE07/N2-1.071032FC.PH-EN"
    description: "Preheat Enable"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3011798)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 1
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 7
    -- proprietary 808: 7
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 90
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "True"
    change-of-state-count: 14
    change-of-state-time: { Saturday, September 18, 2021,04:52:19.00 }
    device-type: ""
    elapsed-active-time: 153901182
    inactive-text: "False"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.RH-EN"
    -- proprietary 2390: "GLRF.AHU-3.RH-EN"
    object-name: "S1-NAE07/N2-1.071032FC.RH-EN"
    description: "Reheat Enable"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3011800)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 0
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 810: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 7
    -- proprietary 808: 8
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 90
    relinquish-default: inactive
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    active-text: "True"
    change-of-state-count: 7
    change-of-state-time: { Friday, May 14, 2021,10:02:00.00 }
    device-type: ""
    elapsed-active-time: 53871401
    inactive-text: "False"
    minimum-off-time: 0
    minimum-on-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.TUNING-RESET"
    -- proprietary 2390: "GLRF.AHU-3.TUNING-RESET"
    object-name: "S1-NAE07/N2-1.071032FC.TUNING-RESET"
    description: "PID Tuning Reset"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3011802)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: active
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 382256048
    -- proprietary 931: 600
    active-text: "Normal"
    inactive-text: "Alarm"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.Binary Data._NC60-X DEV_1-50"
    -- proprietary 2390: "NC60-X.DEV_1-50"
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X DEV_1-50"
    description: "NC50 Fire Device Monitor"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000404)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    -- proprietary 931: 95
    active-text: "Alarm"
    inactive-text: "Normal"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.Binary Data._NC60-X FAIL1-50"
    -- proprietary 2390: "NC60-X.FAIL1-50"
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X FAIL1-50"
    description: "NC50 Fire Device Failure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000406)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: active
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 382256171
    -- proprietary 931: 600
    active-text: "Normal"
    inactive-text: "Alarm"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.Binary Data._NC60-X DEV_2-50"
    -- proprietary 2390: "NC60-X.DEV_2-50"
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X DEV_2-50"
    description: "NC50 Sec Device Monitor"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000409)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    -- proprietary 931: 95
    active-text: "Alarm"
    inactive-text: "Normal"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.Binary Data._NC60-X FAIL2-50"
    -- proprietary 2390: "NC60-X.FAIL2-50"
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X FAIL2-50"
    description: "NC50 Sec Device Failure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000411)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: active
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 382256310
    -- proprietary 931: 600
    active-text: "Normal"
    inactive-text: "Alarm"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.Binary Data._NC60-X DEV_3-50"
    -- proprietary 2390: "NC60-X.DEV_3-50"
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X DEV_3-50"
    description: "NC50 Sec Device Monitor"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000414)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    -- proprietary 931: 95
    active-text: "Alarm"
    inactive-text: "Normal"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.Binary Data._NC60-X FAIL3-50"
    -- proprietary 2390: "NC60-X.FAIL3-50"
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X FAIL3-50"
    description: "NC50 Sec Device Failure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000416)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: active
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 382256556
    -- proprietary 931: 600
    active-text: "Normal"
    inactive-text: "Alarm"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.Binary Data._NC60-X DEV_4-50"
    -- proprietary 2390: "NC60-X.DEV_4-50"
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X DEV_4-50"
    description: "NC50 Sec Device Monitor"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000419)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    -- proprietary 931: 95
    active-text: "Alarm"
    inactive-text: "Normal"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.Binary Data._NC60-X FAIL4-50"
    -- proprietary 2390: "NC60-X.FAIL4-50"
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X FAIL4-50"
    description: "NC50 Sec Device Failure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000421)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: active
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 382256680
    -- proprietary 931: 600
    active-text: "Normal"
    inactive-text: "Alarm"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.Binary Data._NC60-X DEV_5-50"
    -- proprietary 2390: "NC60-X.DEV_5-50"
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X DEV_5-50"
    description: "NC50 Sec Device Monitor"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000424)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    -- proprietary 931: 95
    active-text: "Alarm"
    inactive-text: "Normal"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.Binary Data._NC60-X FAIL5-50"
    -- proprietary 2390: "NC60-X.FAIL5-50"
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X FAIL5-50"
    description: "NC50 Sec Device Failure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000426)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 10146
    change-of-state-time: { Monday, February 21, 2022,13:43:52.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 7147383
    -- proprietary 931: 95
    active-text: "Alarm"
    inactive-text: "Normal"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.SF-A"
    -- proprietary 2390: "GLRF.MZ-1.SF-A"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.SF-A"
    description: "Supply Fan Alarm Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000450)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 540
    change-of-state-time: { Tuesday, December 7, 2021,08:47:29.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 3541902
    -- proprietary 931: 95
    active-text: "Alarm"
    inactive-text: "Normal"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.SF-A"
    -- proprietary 2390: "GLRF.MZ-2.SF-A"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.SF-A"
    description: "Supply Fan Alarm Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000464)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 2014
    change-of-state-time: { Wednesday, March 2, 2022,06:03:40.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 3837888
    -- proprietary 931: 95
    active-text: "Alarm"
    inactive-text: "Normal"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.SF-A"
    -- proprietary 2390: "GLRF.MZ-3.SF-A"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.SF-A"
    description: "Supply Fan Alarm Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000478)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 1250
    change-of-state-time: { Wednesday, January 12, 2022,10:46:04.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 2739139
    -- proprietary 931: 95
    active-text: "Alarm"
    inactive-text: "Normal"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.SF-A"
    -- proprietary 2390: "GLRF.AC-4.SF-A"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.SF-A"
    description: "Supply Fan Alarm Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000492)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 132
    change-of-state-time: { Monday, September 9, 2019,11:50:18.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 14025099
    -- proprietary 931: 95
    active-text: "Alarm"
    inactive-text: "Normal"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AHU-2.SF-A"
    -- proprietary 2390: "GLRF.AHU-2.SF-A"
    object-name: "S1-NAE07/Programming.Air Systems.AHU-2.SF-A"
    description: "Supply Fan Alarm Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000535)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 467
    change-of-state-time: { Wednesday, March 2, 2022,17:25:13.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 33027717
    -- proprietary 931: 95
    active-text: "Alarm"
    inactive-text: "Normal"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.EF-1.EF-A"
    -- proprietary 2390: "GLRF.Chilled Water.EF-A"
    object-name: "S1-NAE07/Programming.Air Systems.EF-1.EF-A"
    description: "Exhaust Fan Alarm Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000549)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 900
    minimum-on-time: 900
    change-of-state-count: 1412
    change-of-state-time: { Thursday, December 16, 2021,03:11:25.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 119948601
    -- proprietary 931: 159
    active-text: "Cool"
    inactive-text: "Heat"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Heat Cool Mode.HC-MODE"
    -- proprietary 2390: "HC-MODE"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Heat Cool Mode.HC-MODE"
    description: "Heat Cool Mode"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3004071)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 900
    minimum-on-time: 900
    change-of-state-count: 1410
    change-of-state-time: { Thursday, December 16, 2021,03:11:25.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 119950134
    -- proprietary 931: 159
    active-text: "Cool"
    inactive-text: "Heat"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.Heat Cool Mode.HC-MODE"
    -- proprietary 2390: "HC-MODE"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Heat Cool Mode.HC-MODE"
    description: "Heat Cool Mode"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3004076)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 900
    minimum-on-time: 900
    change-of-state-count: 1376
    change-of-state-time: { Thursday, December 16, 2021,03:11:22.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 119421337
    -- proprietary 931: 159
    active-text: "Cool"
    inactive-text: "Heat"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Heat Cool Mode.HC-MODE"
    -- proprietary 2390: "HC-MODE"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Heat Cool Mode.HC-MODE"
    description: "Heat Cool Mode"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3004081)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 900
    minimum-on-time: 900
    change-of-state-count: 1410
    change-of-state-time: { Thursday, December 16, 2021,03:11:22.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 119950046
    -- proprietary 931: 159
    active-text: "Cool"
    inactive-text: "Heat"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.Heat Cool Mode.HC-MODE"
    -- proprietary 2390: "HC-MODE"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Heat Cool Mode.HC-MODE"
    description: "Heat Cool Mode"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3004086)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 5542
    change-of-state-time: { Thursday, March 3, 2022,06:00:00.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 128917397
    -- proprietary 931: 106
    active-text: "Occupied"
    inactive-text: "Unoccupied"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.OCC Mode Determination.SCHED-OCC"
    -- proprietary 2390: "SCHED-OCC"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.OCC Mode Determination.SCHED-OCC"
    description: "Scheduled Point"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3004088)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 3046
    change-of-state-time: { Thursday, March 3, 2022,06:01:01.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 10018470
    -- proprietary 931: 83
    active-text: "On"
    inactive-text: "Off"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.OCC Mode Determination.Optimal Start Cmd"
    -- proprietary 2390: "GLF.MZAC-1.Optimal Start Cmd"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.OCC Mode Determination.Optimal Start Cmd"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3004089)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 7456
    change-of-state-time: { Thursday, March 3, 2022,06:00:00.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 170120978
    -- proprietary 931: 106
    active-text: "Occupied"
    inactive-text: "Unoccupied"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.OCC Mode Determination.SCHED-OCC"
    -- proprietary 2390: "SCHED-OCC"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.OCC Mode Determination.SCHED-OCC"
    description: "Scheduled Point"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3004090)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 5186
    change-of-state-time: { Thursday, March 3, 2022,06:01:01.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 12117984
    -- proprietary 931: 83
    active-text: "On"
    inactive-text: "Off"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-2.OCC Mode Determination.Optimal Start Cmd"
    -- proprietary 2390: "GLR.MZAC-2.Optimal Start Cmd"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.OCC Mode Determination.Optimal Start Cmd"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3004091)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 5544
    change-of-state-time: { Thursday, March 3, 2022,06:00:00.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 128927689
    -- proprietary 931: 106
    active-text: "Occupied"
    inactive-text: "Unoccupied"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.OCC Mode Determination.SCHED-OCC"
    -- proprietary 2390: "SCHED-OCC"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.OCC Mode Determination.SCHED-OCC"
    description: "Scheduled Point"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3004092)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 2870
    change-of-state-time: { Monday, February 28, 2022,06:01:00.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 8740681
    -- proprietary 931: 83
    active-text: "On"
    inactive-text: "Off"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.OCC Mode Determination.Optimal Start Cmd"
    -- proprietary 2390: "GLRF.MZAC-3.Optimal Start Cmd"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.OCC Mode Determination.Optimal Start Cmd"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3004093)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 7390
    change-of-state-time: { Thursday, March 3, 2022,05:00:00.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 175196726
    -- proprietary 931: 106
    active-text: "Occupied"
    inactive-text: "Unoccupied"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.OCC Mode Determination.SCHED-OCC"
    -- proprietary 2390: "SCHED-OCC"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.OCC Mode Determination.SCHED-OCC"
    description: "Scheduled Point"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3004094)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 5100
    change-of-state-time: { Thursday, March 3, 2022,05:01:00.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 15735811
    -- proprietary 931: 83
    active-text: "On"
    inactive-text: "Off"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC-4.OCC Mode Determination.Optimal Start Cmd"
    -- proprietary 2390: "GLRF.AC-4.Optimal Start Cmd"
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.OCC Mode Determination.Optimal Start Cmd"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3004095)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 60
    change-of-state-time: { Saturday, September 18, 2021,05:07:05.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 8795778
    -- proprietary 931: 6
    active-text: "Active"
    inactive-text: "Inactive"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.Cycle Unit"
    -- proprietary 2390: "Cycle Unit"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.Cycle Unit"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3007153)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    -- proprietary 931: 83
    active-text: "On"
    inactive-text: "Off"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.Switch"
    -- proprietary 2390: "Switch"
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.Switch"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3009566)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 3893
    change-of-state-time: { Thursday, December 16, 2021,03:55:59.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 35217703
    -- proprietary 931: 83
    active-text: "On"
    inactive-text: "Off"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Water Systems.Chiller Enable.CH1-C"
    -- proprietary 2390: "CH1-C"
    object-name: "S1-NAE07/Programming.Water Systems.Chiller Enable.CH1-C"
    description: "Chiller 1 Command - From NCE96"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3011086)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: active
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 0
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 199090388
    -- proprietary 931: 106
    active-text: "Occupied"
    inactive-text: "Unoccupied"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NAE07/Programming.Air Systems.AC_5-6.OccUnocc"
    -- proprietary 2390: "OccUnocc"
    object-name: "S1-NAE07/Programming.Air Systems.AC_5-6.OccUnocc"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3011250)
  }, 
  { 
    present-value: ?
    datelist: Null
    -- proprietary 63914: Null
    -- proprietary 1097: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 1098: 1
    -- proprietary 64005: TRUE
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.Calendars.Alternate Calendar"
    -- proprietary 2390: "Alternate Calendar"
    object-name: "S1-NAE07/N2-1.Calendars.Alternate Calendar"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: calendar
    object-identifier: (calendar, 3012124)
  }, 
  { 
    present-value: ?
    datelist: Null
    -- proprietary 63914: Null
    -- proprietary 1097: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 1098: 1
    -- proprietary 64005: TRUE
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.Calendars.Holiday Calendar"
    -- proprietary 2390: "Holiday Calendar"
    object-name: "S1-NAE07/N2-1.Calendars.Holiday Calendar"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: calendar
    object-identifier: (calendar, 3012125)
  }, 
  { 
    present-value: ? Writable
    -- proprietary 4265: 3
    -- proprietary 913: FALSE
    out-of-service: FALSE
    reliability: ?
    -- proprietary 809: FALSE
    -- proprietary 549: 1
    -- proprietary 806: 32
    -- proprietary 807: 6
    -- proprietary 808: 7
    -- proprietary 516: 0
    -- proprietary 517: 1
    number-of-states: 4
    -- proprietary 931: 345
    relinquish-default: 1
    -- proprietary 561: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 580: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: ""
    state-text: { 
        "Occupied", "UnOccupied", "Bypass", 
        "Standby" } 
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32527: "metasys3:S1-NAE07/N2-1.071032FC.EFF-OCC"
    -- proprietary 2390: "GLRF.AHU-3.EFF-OCC"
    object-name: "S1-NAE07/N2-1.071032FC.EFF-OCC"
    description: "Effective Occupancy"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-output
    object-identifier: (multi-state-output, 3011758)
  }, 
  { 
    object-identifier: (program, 3000449)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Supply Fan Alarm"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3000463)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Supply Fan Alarm"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3000477)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Supply Fan Alarm"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3000491)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Supply Fan Alarm"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3000534)
    object-name: "S1-NAE07/Programming.Air Systems.AHU-2.Supply Fan Alarm"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3000548)
    object-name: "S1-NAE07/Programming.Air Systems.EF-1.Supply Fan Alarm"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3000563)
    object-name: "S1-NAE07/Programming.Water Systems.Chiller Enable.Chiller Enable"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004068)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Heat Cool Mode.HC Mode Switchover"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004073)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Heat Cool Mode.HC Mode Switchover"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004078)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Heat Cool Mode.HC Mode Switchover"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004083)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Heat Cool Mode.HC Mode Switchover"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004100)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.OST.OST Determination"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004105)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.OST.OST Determination"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004110)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.OST.OST Determination"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004115)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.OST.OST Determination"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004120)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Discharge Temp Setpoint.Setpoint Determination"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,true,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004126)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Discharge Temp Setpoint.Setpoint Determination"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004132)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Discharge Temp Setpoint.Setpoint Determination"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004138)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Discharge Temp Setpoint.Setpoint Determination"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004142)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Economizer.Econ Enable"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004158)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.DAP-RST"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004166)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.DAP-RST"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004174)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.DAP-RST"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,true,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004184)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.DAP-RST"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004191)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Hot Deck Temp Setpoint.Setpoint Determination"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004194)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Standby-UNOCC Mode.Zone Temp Determination"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004196)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Standby-UNOCC Mode.Zone Temp Determination"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004198)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.Zone Temp Determination"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004203)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Hot Deck Temp Setpoint.Setpoint Determination"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004207)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Economizer.Econ Enable"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004211)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Economizer.Econ Enable"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004218)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Standby-UNOCC Mode.Zone Temp Determination"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004223)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Economizer.Econ Enable"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004423)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.CLG Valve.CLG Valve Reset"
    object-type: program
    program-state: 4
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004427)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.RUN MA LT 45.UnOcc MA Run Override"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004432)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.CLG Valve.CLG Valve Reset"
    object-type: program
    program-state: 4
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004436)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.RUN MA LT 45.UnOcc MA Run Override"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004441)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.CLG Valve.CLG Valve Reset"
    object-type: program
    program-state: 4
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004445)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.RUN MA LT 45.UnOcc MA Run Override"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004450)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.CLG Valve.CLG Valve Reset"
    object-type: program
    program-state: 4
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3004454)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.RUN MA LT 45.UnOcc MA Run Override"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3005087)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Minimum CFM Setpoint.MIN CFM SP"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3005088)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Minimum CFM Setpoint.Exhaust Flow Total"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3005092)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Minimum CFM Setpoint.MIN CFM SP"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3005093)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Minimum CFM Setpoint.Exhaust Flow Total"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3005097)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Minimum CFM Setpoint.MIN CFM SP"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3005098)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Minimum CFM Setpoint.Exhaust Flow Total"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3005102)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Minimum CFM Setpoint.MIN CFM SP"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3005103)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Minimum CFM Setpoint.Exhaust Flow Total"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3006446)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Minimum CFM Setpoint.Exhaust Flow Calculation 1"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3006447)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Minimum CFM Setpoint.Exhaust Flow Total.Exhuast Flow Calc 1"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3006448)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Minimum CFM Setpoint.Exhaust Flow Total.Exhaust Flow Calc 2"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3007150)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.Unocc Control"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3008403)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Minimum CFM Setpoint.Exhaust Flow Total.Exhaust Flow Calc 3"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3010614)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Hot Deck Temp Setpoint.Setpoint Determination"
    object-type: program
    program-state: 4
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3011190)
    object-name: "S1-NAE07/Energy.AC-4 KWH"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (program, 3011252)
    object-name: "S1-NAE07/Programming.Air Systems.AC_5-6.AC_5-6_OCC"
    object-type: program
    program-state: 2
    program-change: 0 Writable
    status-flags: {false,false,false,false}
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (schedule, 3000580)
    object-name: "S1-NAE07/Schedule.AC5 HVAC-CTL Regular"
    object-type: schedule
    present-value: ?
    effective-period: { any day of week, Any Month (unspecified), (unspecified),any day of week, Any Month (unspecified), (unspecified) }
    schedule-default: Null
    list-of-object-property-references: { , }
    priority-for-writing: 15
    status-flags: {false,false,false,false}
    reliability: ?
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (schedule, 3000581)
    object-name: "S1-NAE07/Schedule.AC6 HVAC-CTL Regular"
    object-type: schedule
    present-value: ?
    effective-period: { any day of week, Any Month (unspecified), (unspecified),any day of week, Any Month (unspecified), (unspecified) }
    schedule-default: 0
    list-of-object-property-references: { , }
    priority-for-writing: 15
    status-flags: {false,false,false,false}
    reliability: ?
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (schedule, 3000726)
    object-name: "S1-NAE07/Schedule.GLRC BLDG OVR"
    object-type: schedule
    present-value: ?
    effective-period: { any day of week, Any Month (unspecified), (unspecified),any day of week, Any Month (unspecified), (unspecified) }
    schedule-default: 0
    list-of-object-property-references: { , }
    priority-for-writing: 15
    status-flags: {false,false,false,false}
    reliability: ?
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (schedule, 3003814)
    object-name: "S1-NAE07/Schedule.3RD FL VAVS"
    object-type: schedule
    present-value: ?
    effective-period: { any day of week, Any Month (unspecified), (unspecified),any day of week, Any Month (unspecified), (unspecified) }
    schedule-default: 2.000000
    list-of-object-property-references: { ,,,,,,, }
    priority-for-writing: 15
    status-flags: {false,false,false,false}
    reliability: ?
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (schedule, 3003816)
    object-name: "S1-NAE07/Schedule.1ST FL VAVS"
    object-type: schedule
    present-value: ?
    effective-period: { any day of week, Any Month (unspecified), (unspecified),any day of week, Any Month (unspecified), (unspecified) }
    schedule-default: 2.000000
    list-of-object-property-references: { ,,,,,,, }
    priority-for-writing: 15
    status-flags: {false,false,false,false}
    reliability: ?
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (schedule, 3003836)
    object-name: "S1-NAE07/Schedule.VAV-102 Schedule"
    object-type: schedule
    present-value: ?
    effective-period: { any day of week, Any Month (unspecified), (unspecified),any day of week, Any Month (unspecified), (unspecified) }
    schedule-default: 2.000000
    list-of-object-property-references: { , }
    priority-for-writing: 15
    status-flags: {false,false,false,false}
    reliability: ?
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (schedule, 3003837)
    object-name: "S1-NAE07/Schedule.VAV-103 Schedule"
    object-type: schedule
    present-value: ?
    effective-period: { any day of week, Any Month (unspecified), (unspecified),any day of week, Any Month (unspecified), (unspecified) }
    schedule-default: 2.000000
    list-of-object-property-references: { , }
    priority-for-writing: 15
    status-flags: {false,false,false,false}
    reliability: ?
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (schedule, 3003838)
    object-name: "S1-NAE07/Schedule.VAV-107"
    object-type: schedule
    present-value: ?
    effective-period: { any day of week, Any Month (unspecified), (unspecified),any day of week, Any Month (unspecified), (unspecified) }
    schedule-default: 2.000000
    list-of-object-property-references: { , }
    priority-for-writing: 15
    status-flags: {false,false,false,false}
    reliability: ?
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (schedule, 3003893)
    object-name: "S1-NAE07/Schedule.MZAC-1 Winter Schedule"
    object-type: schedule
    present-value: ?
    effective-period: { any day of week, Any Month (unspecified), (unspecified),any day of week, Any Month (unspecified), (unspecified) }
    schedule-default: Null
    list-of-object-property-references: { , }
    priority-for-writing: 15
    status-flags: {false,false,false,false}
    reliability: ?
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (schedule, 3003894)
    object-name: "S1-NAE07/Schedule.MZAC-2 VAV Schedule"
    object-type: schedule
    present-value: ?
    effective-period: { any day of week, Any Month (unspecified), (unspecified),any day of week, Any Month (unspecified), (unspecified) }
    schedule-default: Null
    list-of-object-property-references: { , }
    priority-for-writing: 15
    status-flags: {false,false,false,false}
    reliability: ?
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (schedule, 3003895)
    object-name: "S1-NAE07/Schedule.MZc-3 VAV Schedule"
    object-type: schedule
    present-value: ?
    effective-period: { any day of week, Any Month (unspecified), (unspecified),any day of week, Any Month (unspecified), (unspecified) }
    schedule-default: Null
    list-of-object-property-references: { , }
    priority-for-writing: 15
    status-flags: {false,false,false,false}
    reliability: ?
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (schedule, 3003896)
    object-name: "S1-NAE07/Schedule.AC-4 VAV Schedule"
    object-type: schedule
    present-value: ?
    effective-period: { any day of week, Any Month (unspecified), (unspecified),any day of week, Any Month (unspecified), (unspecified) }
    schedule-default: Null
    list-of-object-property-references: { , }
    priority-for-writing: 15
    status-flags: {false,false,false,false}
    reliability: ?
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (schedule, 3003960)
    object-name: "S1-NAE07/Programming.Air Systems.Summer - Winter Schedule"
    object-type: schedule
    present-value: ?
    effective-period: { any day of week, August 32, (unspecified),any day of week, June 15, (unspecified) }
    schedule-default: Null
    list-of-object-property-references: Null
    priority-for-writing: 15
    status-flags: {false,false,false,false}
    reliability: ?
    out-of-service: FALSE
  }, 
  { 
    object-identifier: (trend-log, 3000001)
    object-name: "S1-NAE07/Memory Usage Trend Log"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000032)
    object-name: "S1-NAE07/N2-1.071002AH.HTG-V.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000034)
    object-name: "S1-NAE07/N2-1.071002AH.CLG-V.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000036)
    object-name: "S1-NAE07/N2-1.071001AH.MA-DPR.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000038)
    object-name: "S1-NAE07/N2-1.071001AH.HTG-V.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000040)
    object-name: "S1-NAE07/N2-1.071001AH.CLG-V.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000046)
    object-name: "S1-NAE07/N2-1.071003AH.HTG-V.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000048)
    object-name: "S1-NAE07/N2-1.071003AH.CLG-V.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000050)
    object-name: "S1-NAE07/N2-1.071004DX.MA-DPR.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000052)
    object-name: "S1-NAE07/N2-1.071004DX.HTG-V.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000054)
    object-name: "S1-NAE07/N2-1.071004DX.FB-DPR.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000058)
    object-name: "S1-NAE07/N2-1.071011UN.ZN-DPR.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000060)
    object-name: "S1-NAE07/N2-1.071015DX.MA-DPR.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000062)
    object-name: "S1-NAE07/N2-1.071015DX.HTG-V.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000064)
    object-name: "S1-NAE07/N2-1.071015DX.CLG-V.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000066)
    object-name: "S1-NAE07/N2-1.071015DX.FBP-DPR.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000074)
    object-name: "S1-NAE07/N2-1.071004DX.CLG-V.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000076)
    object-name: "S1-NAE07/N2-1.071012DX.CTF-O.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000078)
    object-name: "S1-NAE07/N2-1.071012DX.BYP-VLV.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000080)
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR CHWP-CTL.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000082)
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR TWR-CTL.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000087)
    object-name: "S1-NAE07/N2-1.071001AH.HVAC-CTL.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000090)
    object-name: "S1-NAE07/N2-1.071010UN.ISO-CTL1.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000096)
    object-name: "S1-NAE07/N2-1.071009UN.GLRF_AC5 HVAC-CTL.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000099)
    object-name: "S1-NAE07/N2-1.071009UN.HVAC-CTL.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000102)
    object-name: "S1-NAE07/N2-1.071006UN.HVAC-CTL.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000105)
    object-name: "S1-NAE07/N2-1.071004DX.HVAC-CTL.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000108)
    object-name: "S1-NAE07/N2-1.071010UN.ISO-CTL4.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000111)
    object-name: "S1-NAE07/N2-1.071015DX.HVAC-CTL.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000115)
    object-name: "S1-NAE07/N2-1.071012DX.CTF-C.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 838
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000117)
    object-name: "S1-NAE07/N2-1.071012DX.EF1-C.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 82
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000119)
    object-name: "S1-NAE07/N2-1.071012DX.TWR-ENA.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 825
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000122)
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BHWLS-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000124)
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BHWR-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000126)
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BHWL-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000129)
    object-name: "S1-NAE07/N2-1.071007UN.GLRF_WTR HWR-P.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000132)
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR SP-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000139)
    object-name: "S1-NAE07/N2-1.071002AH.CD-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 4000
    log-buffer:     -- unknown property
    record-count: 4000 Writable
    total-record-count: 185878
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000157)
    object-name: "S1-NAE07/N2-1.071001AH.CD-T.Trend1"
    object-type: trend-log
    enable: FALSE Writable
    stop-when-full: FALSE
    buffer-size: 4000
    log-buffer:     -- unknown property
    record-count: 1 Writable
    total-record-count: 1
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000160)
    object-name: "S1-NAE07/N2-1.071004DX.RA1-T.Trend1"
    object-type: trend-log
    enable: FALSE Writable
    stop-when-full: FALSE
    buffer-size: 4000
    log-buffer:     -- unknown property
    record-count: 1 Writable
    total-record-count: 1
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000177)
    object-name: "S1-NAE07/N2-1.071003AH.CD-T.Trend1"
    object-type: trend-log
    enable: FALSE Writable
    stop-when-full: FALSE
    buffer-size: 4000
    log-buffer:     -- unknown property
    record-count: 1 Writable
    total-record-count: 1
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000180)
    object-name: "S1-NAE07/N2-1.071003AH.RA-T.Trend1"
    object-type: trend-log
    enable: FALSE Writable
    stop-when-full: FALSE
    buffer-size: 4000
    log-buffer:     -- unknown property
    record-count: 1 Writable
    total-record-count: 1
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000191)
    object-name: "S1-NAE07/N2-1.071009UN.GLRF_AC5 DA-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000192)
    object-name: "S1-NAE07/N2-1.071009UN.GLRF_AC5 DA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 4000
    log-buffer:     -- unknown property
    record-count: 4000 Writable
    total-record-count: 74353
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000194)
    object-name: "S1-NAE07/N2-1.071009UN.GLRF_AC5 RA5-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000195)
    object-name: "S1-NAE07/N2-1.071009UN.GLRF_AC5 RA5-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 4000
    log-buffer:     -- unknown property
    record-count: 4000 Writable
    total-record-count: 74353
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000197)
    object-name: "S1-NAE07/N2-1.071009UN.DA-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000198)
    object-name: "S1-NAE07/N2-1.071009UN.DA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 4000
    log-buffer:     -- unknown property
    record-count: 4000 Writable
    total-record-count: 74353
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000200)
    object-name: "S1-NAE07/N2-1.071009UN.RA6-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000201)
    object-name: "S1-NAE07/N2-1.071009UN.RA6-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 4000
    log-buffer:     -- unknown property
    record-count: 4000 Writable
    total-record-count: 74353
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000203)
    object-name: "S1-NAE07/N2-1.071006UN.DA-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000214)
    object-name: "S1-NAE07/N2-1.071004DX.RM-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000215)
    object-name: "S1-NAE07/N2-1.071004DX.RM-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 4000
    log-buffer:     -- unknown property
    record-count: 4000 Writable
    total-record-count: 74353
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000221)
    object-name: "S1-NAE07/N2-1.071011UN.ZN-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000223)
    object-name: "S1-NAE07/N2-1.071011UN.DA-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000225)
    object-name: "S1-NAE07/N2-1.071015DX.DA-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000227)
    object-name: "S1-NAE07/N2-1.071015DX.RA-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000229)
    object-name: "S1-NAE07/N2-1.071015DX.MA-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000231)
    object-name: "S1-NAE07/N2-1.071015DX.RM-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000233)
    object-name: "S1-NAE07/N2-1.071015DX.DA-SP.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000247)
    object-name: "S1-NAE07/N2-1.071012DX.OA-H.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000249)
    object-name: "S1-NAE07/N2-1.071012DX.CWS-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000252)
    object-name: "S1-NAE07/N2-1.071012DX.RM-T.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000254)
    object-name: "S1-NAE07/N2-1.071012DX.CHW-F.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000259)
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BHWP1-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 11
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000262)
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BHWP2-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 21
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000264)
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BCP1-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000266)
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BCP2-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000269)
    object-name: "S1-NAE07/N2-1.071008UN.GLRF_WTR BLR1-FF-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 45
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000272)
    object-name: "S1-NAE07/N2-1.071008UN.GLRF_WTR BLR2-FF-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 47
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000275)
    object-name: "S1-NAE07/N2-1.071008UN.GLRF_WTR LL-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000278)
    object-name: "S1-NAE07/N2-1.071008UN.GLRF_WTR HL-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 9 Writable
    total-record-count: 9
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000280)
    object-name: "S1-NAE07/N2-1.071007UN.GLRF_WTR CHWP.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000283)
    object-name: "S1-NAE07/N2-1.071007UN.GLRF_WTR CLG-TWR.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000285)
    object-name: "S1-NAE07/N2-1.071002AH.SF-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 13
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000289)
    object-name: "S1-NAE07/N2-1.071002AH.LT-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000292)
    object-name: "S1-NAE07/N2-1.071001AH.SF-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 25
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000296)
    object-name: "S1-NAE07/N2-1.071001AH.LT-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 17
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000300)
    object-name: "S1-NAE07/N2-1.071001AH.SP-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000307)
    object-name: "S1-NAE07/N2-1.071003AH.LT-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000316)
    object-name: "S1-NAE07/N2-1.071009UN.GLRF_AC5 SF-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000319)
    object-name: "S1-NAE07/N2-1.071009UN.SF-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000322)
    object-name: "S1-NAE07/N2-1.071007UN.SF-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000333)
    object-name: "S1-NAE07/N2-1.071004DX.LT-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 9 Writable
    total-record-count: 9
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000337)
    object-name: "S1-NAE07/N2-1.071004DX.SP-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000340)
    object-name: "S1-NAE07/N2-1.071004DX.XT-5.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000346)
    object-name: "S1-NAE07/N2-1.071004DX.SDWN-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000348)
    object-name: "S1-NAE07/N2-1.071011UN.F1-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 9 Writable
    total-record-count: 9
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000351)
    object-name: "S1-NAE07/N2-1.071011UN.ACU1-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000354)
    object-name: "S1-NAE07/N2-1.071015DX.SF-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000357)
    object-name: "S1-NAE07/N2-1.071015DX.LT-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000360)
    object-name: "S1-NAE07/N2-1.071015DX.SP-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000372)
    object-name: "S1-NAE07/N2-1.071015DX.SDWN-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000376)
    object-name: "S1-NAE07/N2-1.071001AH.SDWN-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000378)
    object-name: "S1-NAE07/N2-1.071012DX.CT-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000380)
    object-name: "S1-NAE07/N2-1.071012DX.P1-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000382)
    object-name: "S1-NAE07/N2-1.071012DX.P2-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000385)
    object-name: "S1-NAE07/N2-1.071012DX.REF-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000388)
    object-name: "S1-NAE07/N2-1.071012DX.SHUTDOWN.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000390)
    object-name: "S1-NAE07/N2-1.071012DX.EF1-S.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000399)
    object-name: "S1-NAE07/N2-1.071001AH.CD-SP.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000405)
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X DEV_1-50.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000408)
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X FAIL1-50.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000410)
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X DEV_2-50.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000413)
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X FAIL2-50.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000415)
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X DEV_3-50.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000418)
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X FAIL3-50.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000420)
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X DEV_4-50.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000423)
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X FAIL4-50.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000425)
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X DEV_5-50.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000428)
    object-name: "S1-NAE07/N2-1.Binary Data._NC60-X FAIL5-50.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000431)
    object-name: "S1-NAE07/N2-1.071015DX.SF-VFD.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000437)
    object-name: "S1-NAE07/N2-1.071004DX.OA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000452)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.SF-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 16
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000466)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.SF-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 12
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000480)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.SF-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 242
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000494)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.SF-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 44
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000505)
    object-name: "S1-NAE07/N2-1.071002AH.DAY-NIGHT-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 9 Writable
    total-record-count: 9
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000514)
    object-name: "S1-NAE07/N2-1.071001AH.CONDPMP-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000537)
    object-name: "S1-NAE07/Programming.Air Systems.AHU-2.SF-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3000551)
    object-name: "S1-NAE07/Programming.Air Systems.EF-1.EF-A.PointHistory"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 81
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003671)
    object-name: "S1-NAE07/N2-1.071101VM.OCC-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 498
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003672)
    object-name: "S1-NAE07/N2-1.071101VM.OCCTIMER.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003673)
    object-name: "S1-NAE07/N2-1.071101VM.TOCC-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003674)
    object-name: "S1-NAE07/N2-1.071101VM.DA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003675)
    object-name: "S1-NAE07/N2-1.071101VM.SUPFLOW.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003676)
    object-name: "S1-NAE07/N2-1.071101VM.HTG-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003677)
    object-name: "S1-NAE07/N2-1.071101VM.ACLG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003678)
    object-name: "S1-NAE07/N2-1.071101VM.AHTG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003679)
    object-name: "S1-NAE07/N2-1.071101VM.SUPFLOSP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003681)
    object-name: "S1-NAE07/N2-1.071101VM.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003682)
    object-name: "S1-NAE07/N2-1.071108VM.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003683)
    object-name: "S1-NAE07/N2-1.071108VM.DA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003684)
    object-name: "S1-NAE07/N2-1.071108VM.ACLG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003685)
    object-name: "S1-NAE07/N2-1.071108VM.AHTG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003687)
    object-name: "S1-NAE07/N2-1.071108VM.SUPFLOW.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003688)
    object-name: "S1-NAE07/N2-1.071108VM.HTG-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003689)
    object-name: "S1-NAE07/N2-1.071108VM.SUPFLOSP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003690)
    object-name: "S1-NAE07/N2-1.071109VM.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003692)
    object-name: "S1-NAE07/N2-1.071109VM.SUPFLOW.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003693)
    object-name: "S1-NAE07/N2-1.071109VM.DA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003694)
    object-name: "S1-NAE07/N2-1.071109VM.HTG-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003695)
    object-name: "S1-NAE07/N2-1.071109VM.ACLG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003696)
    object-name: "S1-NAE07/N2-1.071109VM.AHTG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003697)
    object-name: "S1-NAE07/N2-1.071109VM.SUPFLOSP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003698)
    object-name: "S1-NAE07/N2-1.071110VM.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003700)
    object-name: "S1-NAE07/N2-1.071110VM.DA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003701)
    object-name: "S1-NAE07/N2-1.071110VM.SUPFLOW.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003702)
    object-name: "S1-NAE07/N2-1.071110VM.HTG-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003703)
    object-name: "S1-NAE07/N2-1.071110VM.ACLG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003704)
    object-name: "S1-NAE07/N2-1.071110VM.AHTG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003705)
    object-name: "S1-NAE07/N2-1.071110VM.SUPFLOSP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003706)
    object-name: "S1-NAE07/N2-1.071111VM.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003708)
    object-name: "S1-NAE07/N2-1.071111VM.DA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003709)
    object-name: "S1-NAE07/N2-1.071111VM.HTG-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003710)
    object-name: "S1-NAE07/N2-1.071111VM.SUPFLOW.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003711)
    object-name: "S1-NAE07/N2-1.071111VM.SUPFLOSP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003712)
    object-name: "S1-NAE07/N2-1.071111VM.ACLG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003713)
    object-name: "S1-NAE07/N2-1.071111VM.AHTG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003714)
    object-name: "S1-NAE07/N2-1.071102VM.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003716)
    object-name: "S1-NAE07/N2-1.071102VM.DA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003717)
    object-name: "S1-NAE07/N2-1.071102VM.HTG-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003718)
    object-name: "S1-NAE07/N2-1.071102VM.SUPFLOW.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003719)
    object-name: "S1-NAE07/N2-1.071102VM.SUPFLOSP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003720)
    object-name: "S1-NAE07/N2-1.071102VM.ACLG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003721)
    object-name: "S1-NAE07/N2-1.071102VM.AHTG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003722)
    object-name: "S1-NAE07/N2-1.071103VM.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003724)
    object-name: "S1-NAE07/N2-1.071103VM.DA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003725)
    object-name: "S1-NAE07/N2-1.071103VM.HTG-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003726)
    object-name: "S1-NAE07/N2-1.071103VM.SUPFLOW.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003727)
    object-name: "S1-NAE07/N2-1.071103VM.SUPFLOSP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003728)
    object-name: "S1-NAE07/N2-1.071103VM.ACLG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003729)
    object-name: "S1-NAE07/N2-1.071103VM.AHTG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003730)
    object-name: "S1-NAE07/N2-1.071104VM.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003732)
    object-name: "S1-NAE07/N2-1.071104VM.DA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003733)
    object-name: "S1-NAE07/N2-1.071104VM.HTG-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003734)
    object-name: "S1-NAE07/N2-1.071104VM.SUPFLOW.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003735)
    object-name: "S1-NAE07/N2-1.071104VM.SUPFLOSP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003736)
    object-name: "S1-NAE07/N2-1.071104VM.ACLG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003737)
    object-name: "S1-NAE07/N2-1.071104VM.AHTG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003738)
    object-name: "S1-NAE07/N2-1.071104VM.OCC-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 31 Writable
    total-record-count: 31
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003739)
    object-name: "S1-NAE07/N2-1.071105VM.OCC-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 1506
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003740)
    object-name: "S1-NAE07/N2-1.071105VM.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003742)
    object-name: "S1-NAE07/N2-1.071105VM.DA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003743)
    object-name: "S1-NAE07/N2-1.071105VM.HTG-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003744)
    object-name: "S1-NAE07/N2-1.071105VM.SUPFLOW.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003745)
    object-name: "S1-NAE07/N2-1.071105VM.SUPFLOSP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003746)
    object-name: "S1-NAE07/N2-1.071105VM.ACLG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003747)
    object-name: "S1-NAE07/N2-1.071105VM.AHTG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003748)
    object-name: "S1-NAE07/N2-1.071106VM.OCC-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 247
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003749)
    object-name: "S1-NAE07/N2-1.071106VM.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003751)
    object-name: "S1-NAE07/N2-1.071106VM.DA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003752)
    object-name: "S1-NAE07/N2-1.071106VM.HTG-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003753)
    object-name: "S1-NAE07/N2-1.071106VM.ACLG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003754)
    object-name: "S1-NAE07/N2-1.071106VM.AHTG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003755)
    object-name: "S1-NAE07/N2-1.071106VM.SUPFLOW.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003756)
    object-name: "S1-NAE07/N2-1.071106VM.SUPFLOSP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003757)
    object-name: "S1-NAE07/N2-1.071107VM.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003758)
    object-name: "S1-NAE07/N2-1.071107VM.DA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003759)
    object-name: "S1-NAE07/N2-1.071107VM.HTG-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003760)
    object-name: "S1-NAE07/N2-1.071107VM.ACLG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003761)
    object-name: "S1-NAE07/N2-1.071107VM.AHTG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003762)
    object-name: "S1-NAE07/N2-1.071107VM.SUPFLOW.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003763)
    object-name: "S1-NAE07/N2-1.071107VM.SUPFLOSP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003764)
    object-name: "S1-NAE07/N2-1.071015DX.HWP-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003766)
    object-name: "S1-NAE07/N2-1.071025UN.EF100-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 14 Writable
    total-record-count: 14
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003768)
    object-name: "S1-NAE07/N2-1.071025UN.EFDMPR-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 10
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003819)
    object-name: "S1-NAE07/N2-1.071022VN.ChWS-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003820)
    object-name: "S1-NAE07/N2-1.071022VN.ChWR-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003833)
    object-name: "S1-NAE07/N2-1.071022VN.ChWFlw-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 1273
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003861)
    object-name: "S1-NAE07/Programming.EF-100.EF-100 Interlock.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 8 Writable
    total-record-count: 8
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003862)
    object-name: "S1-NAE07/N2-1.071102VM.VAVOCC-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003863)
    object-name: "S1-NAE07/N2-1.071103VM.VAVOCC-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 8 Writable
    total-record-count: 8
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003864)
    object-name: "S1-NAE07/N2-1.071107VM.VAVOCC-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 8 Writable
    total-record-count: 8
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003865)
    object-name: "S1-NAE07/N2-1.071025UN.EF100-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37177
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003866)
    object-name: "S1-NAE07/N2-1.071025UN.EF100-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 10
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003867)
    object-name: "S1-NAE07/N2-1.071101VM.OCCSCHED.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 10
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003868)
    object-name: "S1-NAE07/N2-1.071101VM.VAVOCC-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 8 Writable
    total-record-count: 8
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003869)
    object-name: "S1-NAE07/N2-1.071102VM.OCCSCHED.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 10
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003870)
    object-name: "S1-NAE07/N2-1.071103VM.OCCSCHED.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 10
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003871)
    object-name: "S1-NAE07/N2-1.071104VM.VAVOCC-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003872)
    object-name: "S1-NAE07/N2-1.071104VM.OCCSCHED.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 10
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003873)
    object-name: "S1-NAE07/N2-1.071105VM.OCCSCHED.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 10
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003874)
    object-name: "S1-NAE07/N2-1.071106VM.OCCSCHED.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 10
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003875)
    object-name: "S1-NAE07/N2-1.071107VM.OCCSCHED.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003876)
    object-name: "S1-NAE07/N2-1.071108VM.OCCSCHED.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003877)
    object-name: "S1-NAE07/N2-1.071109VM.OCCSCHED.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003878)
    object-name: "S1-NAE07/N2-1.071110VM.OCCSCHED.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003879)
    object-name: "S1-NAE07/N2-1.071111VM.OCCSCHED.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003880)
    object-name: "S1-NAE07/N2-1.071105VM.VAVOCC-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 8 Writable
    total-record-count: 8
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003881)
    object-name: "S1-NAE07/N2-1.071106VM.VAVOCC-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 8 Writable
    total-record-count: 8
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003882)
    object-name: "S1-NAE07/N2-1.071108VM.VAVOCC-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003883)
    object-name: "S1-NAE07/N2-1.071109VM.VAVOCC-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003884)
    object-name: "S1-NAE07/N2-1.071110VM.VAVOCC-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003885)
    object-name: "S1-NAE07/N2-1.071111VM.VAVOCC-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3003889)
    object-name: "S1-NAE07/Event Rate Trend Log"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 192
    log-buffer:     -- unknown property
    record-count: 192 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004000)
    object-name: "S1-NAE07/N2-1.071018VN.ENERGY.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 360
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004001)
    object-name: "S1-NAE07/N2-1.071018VN.FREQ-ACT.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004002)
    object-name: "S1-NAE07/N2-1.071019VN.ENERGY.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 360
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004003)
    object-name: "S1-NAE07/N2-1.071019VN.FREQ-ACT.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004060)
    object-name: "S1-NAE07/N2-1.071003AH.DA-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004235)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Heat Cool Mode.HC-MODE-DIFF.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004236)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Heat Cool Mode.HC-MODE-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004237)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Heat Cool Mode.HC-MODE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 47
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004248)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Heat Cool Mode.HC-MODE-DIFF.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004249)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Heat Cool Mode.HC-MODE-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004250)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Heat Cool Mode.HC-MODE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 47
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004261)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Heat Cool Mode.HC-MODE-DIFF.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004262)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Heat Cool Mode.HC-MODE-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004263)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Heat Cool Mode.HC-MODE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 47
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004274)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Heat Cool Mode.HC-MODE-DIFF.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004275)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Heat Cool Mode.HC-MODE-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004276)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Heat Cool Mode.HC-MODE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 47
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004277)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.OCC Mode Determination.SCHED-OCC.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004278)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.OCC Mode Determination.Optimal Start Cmd.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 216
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004279)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.OCC Mode Determination.SCHED-OCC.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004280)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.OCC Mode Determination.Optimal Start Cmd.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 376
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004281)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.OCC Mode Determination.SCHED-OCC.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004282)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.OCC Mode Determination.Optimal Start Cmd.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 124
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004283)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.OCC Mode Determination.SCHED-OCC.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004284)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.OCC Mode Determination.Optimal Start Cmd.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 442
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004285)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.OST.OSTHTG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004286)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.OST.OSTCLG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004298)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.OST.OSTHTG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004299)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.OST.OSTCLG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004311)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.OST.OSTHTG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004312)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.OST.OSTCLG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004324)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.OST.OSTHTG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004325)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.OST.OSTCLG-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004408)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Economizer.OAENTHEN-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004409)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Economizer.OAENTEN-DIFF.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004455)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.PRESS-RQST.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004456)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.DAPRST-LO.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004457)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.DAPRST-HI.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004458)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.PRRQST-RQD.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004459)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.INTERVAL-RST.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004460)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.DAP-Reset.DAPRST-START.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004519)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.PRESS-RQST.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004520)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.DAPRST-LO.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004521)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.DAPRST-HI.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004522)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.PRRQST-RQD.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004523)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.INTERVAL-RST.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004524)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.DAP-Reset.DAPRST-START.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004583)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.PRESS-RQST.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004584)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.DAPRST-LO.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004585)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.DAPRST-HI.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004586)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.PRRQST-RQD.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004587)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.INTERVAL-RST.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004588)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.DAP-Reset.DAPRST-START.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004653)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.PRESS-RQST.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 12394
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004654)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.DAPRST-LO.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004655)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.DAPRST-HI.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004656)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.PRRQST-RQD.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004657)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.INTERVAL-RST.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004658)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.DAP-Reset.DAPRST-START.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004755)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Standby-UNOCC Mode.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004764)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Standby-UNOCC Mode.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004773)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004800)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Economizer.OAENTHEN-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004801)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Economizer.OAENTEN-DIFF.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004831)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Economizer.OAENTHEN-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004832)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Economizer.OAENTEN-DIFF.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004862)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Standby-UNOCC Mode.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004872)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Economizer.OAENTHEN-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004873)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Economizer.OAENTEN-DIFF.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004903)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.CLG Valve.CLGRSTOAT-LO.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004904)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.CLG Valve.CLGRSTOAT-HI.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004905)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.CLG Valve.CLGRSTCLGV-HI.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004906)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.CLG Valve.CLGRSTCLGV-LO.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004919)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Off Cycle Processing.RUN MA LT 45.MAT-LL.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004941)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.CLG Valve.CLGRSTOAT-LO.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004942)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.CLG Valve.CLGRSTOAT-HI.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004943)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.CLG Valve.CLGRSTCLGV-HI.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004944)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.CLG Valve.CLGRSTCLGV-LO.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004957)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Off Cycle Processing.RUN MA LT 45.MAT-LL.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004979)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.CLG Valve.CLGRSTOAT-LO.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004980)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.CLG Valve.CLGRSTOAT-HI.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004981)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.CLG Valve.CLGRSTCLGV-HI.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004982)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.CLG Valve.CLGRSTCLGV-LO.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3004995)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Off Cycle Processing.RUN MA LT 45.MAT-LL.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005017)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.CLG Valve.CLGRSTOAT-LO.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005018)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.CLG Valve.CLGRSTOAT-HI.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005019)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.CLG Valve.CLGRSTCLGV-HI.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005020)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.CLG Valve.CLGRSTCLGV-LO.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005033)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Off Cycle Processing.RUN MA LT 45.MAT-LL.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005057)
    object-name: "S1-NAE07/Programming.Outdoor Air.NAE-07 Outside Air Temp.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37178
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005104)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-1.Minimum CFM Setpoint.TOTEX-F.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005148)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Minimum CFM Setpoint.TOTEX-F.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005192)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Minimum CFM Setpoint.TOTEX-F.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005236)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Minimum CFM Setpoint.TOTEX-F.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005966)
    object-name: "S1-NAE07/N2-1.071021VN.M-WATTS.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 366
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005967)
    object-name: "S1-NAE07/N2-1.071021VN.FREQ-ACT.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005968)
    object-name: "S1-NAE07/N2-1.071004DX.HVAC-CTL.Total1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005973)
    object-name: "S1-NAE07/N2-1.071002AH.SF-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 366
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005975)
    object-name: "S1-NAE07/N2-1.071003AH.SF-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 366
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005976)
    object-name: "S1-NAE07/N2-1.071020VN.FREQ-ACT.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3005977)
    object-name: "S1-NAE07/N2-1.071020VN.M-WATTS.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 366
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3006825)
    object-name: "S1-NAE07/N2-1.071001AH.DA-SP.Alarm1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3006826)
    object-name: "S1-NAE07/N2-1.071001AH.CZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3006827)
    object-name: "S1-NAE07/N2-1.071001AH.WZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3006830)
    object-name: "S1-NAE07/N2-1.071001AH.SF-C.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 366
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3006839)
    object-name: "S1-NAE07/N2-1.071002AH.DA-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3006841)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Standby-UNOCC Mode.MINZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3006842)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-2.Standby-UNOCC Mode.MAXZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3006843)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.MINZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3006844)
    object-name: "S1-NAE07/Programming.Air Systems.MZ-3.Standby-UNOCC Mode.MAXZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3006845)
    object-name: "S1-NAE07/N2-1.071003AH.OA-F.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3007090)
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.SDWN-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3007302)
    object-name: "S1-NAE07/N2-1.071002AH.MA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3007304)
    object-name: "S1-NAE07/N2-1.071002AH.RA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3007305)
    object-name: "S1-NAE07/N2-1.071002AH.CD-T.Trend2"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3007306)
    object-name: "S1-NAE07/N2-1.071002AH.HD-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3007308)
    object-name: "S1-NAE07/N2-1.071002AH.SF-VFD.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3007344)
    object-name: "S1-NAE07/N2-1.071004DX.RA1-T.Trend2"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3007345)
    object-name: "S1-NAE07/N2-1.071004DX.DA-T.Trend2"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3007346)
    object-name: "S1-NAE07/N2-1.071004DX.RA4-T.Trend2"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3007347)
    object-name: "S1-NAE07/N2-1.071004DX.MA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3007348)
    object-name: "S1-NAE07/N2-1.071004DX.DA-SP.Trend2"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3007349)
    object-name: "S1-NAE07/N2-1.071004DX.SF-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 25255
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3007350)
    object-name: "S1-NAE07/N2-1.071004DX.SF-VFD.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3008836)
    object-name: "S1-NAE07/Programming.Air Systems.AC-4.Minimum CFM Setpoint.VENT-REQ-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3008837)
    object-name: "S1-NAE07/N2-1.071021VN.PCT-ACT.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3008841)
    object-name: "S1-NAE07/N2-1.071016UN.COLD-DD.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37178
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3008842)
    object-name: "S1-NAE07/N2-1.071016UN.WARM-DD.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 37178
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009177)
    object-name: "S1-NAE07/N2-1.071002AH.MA-DPR.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009649)
    object-name: "S1-NAE07/N2-1.071002AH.SF-C.Totalization3.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 90
    log-buffer:     -- unknown property
    record-count: 90 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009652)
    object-name: "S1-NAE07/N2-1.071002AH.OA-F.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009654)
    object-name: "S1-NAE07/N2-1.071004DX.Parameters.OA-F.Trend2"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009658)
    object-name: "S1-NAE07/N2-1.071001AH.SF-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009660)
    object-name: "S1-NAE07/N2-1.071004DX.SF-C.Totalization2.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 356
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009662)
    object-name: "S1-NAE07/N2-1.071003AH.SDWN-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 36
    log-buffer:     -- unknown property
    record-count: 36 Writable
    total-record-count: 6198
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009664)
    object-name: "S1-NAE07/N2-1.071001AH.MA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009665)
    object-name: "S1-NAE07/N2-1.071001AH.CD-T.Trend2"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009666)
    object-name: "S1-NAE07/N2-1.071001AH.HD-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009667)
    object-name: "S1-NAE07/N2-1.071016UN.MAD-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009668)
    object-name: "S1-NAE07/N2-1.071016UN.Parameters.MOAD-O-2.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009669)
    object-name: "S1-NAE07/N2-1.071001AH.DA-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009670)
    object-name: "S1-NAE07/N2-1.071001AH.SF-VFD.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009671)
    object-name: "S1-NAE07/N2-1.071003AH.RA-T.Trend2"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009672)
    object-name: "S1-NAE07/N2-1.071003AH.MA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009673)
    object-name: "S1-NAE07/N2-1.071003AH.CD-T.Trend2"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009674)
    object-name: "S1-NAE07/N2-1.071003AH.HD-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009675)
    object-name: "S1-NAE07/N2-1.071003AH.MA-DPR.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009676)
    object-name: "S1-NAE07/N2-1.071003AH.Parameters.MINOAD-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009677)
    object-name: "S1-NAE07/N2-1.071003AH.SF-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 4158
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009678)
    object-name: "S1-NAE07/N2-1.071003AH.SF-S.Total1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009679)
    object-name: "S1-NAE07/N2-1.071003AH.SF-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009682)
    object-name: "S1-NAE07/N2-1.071003AH.SF-C.Totalization2.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009683)
    object-name: "S1-NAE07/N2-1.071003AH.SF-C.Trend2"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 376
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009703)
    object-name: "S1-NAE07/N2-1.071012DX.CTW-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 50
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009704)
    object-name: "S1-NAE07/N2-1.071022VN.ChWS-T.Trend2"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 192
    log-buffer:     -- unknown property
    record-count: 192 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009705)
    object-name: "S1-NAE07/N2-1.071022VN.ChWR-T.Trend2"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 192
    log-buffer:     -- unknown property
    record-count: 192 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009706)
    object-name: "S1-NAE07/N2-1.071022VN.CWS-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 192
    log-buffer:     -- unknown property
    record-count: 192 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009707)
    object-name: "S1-NAE07/N2-1.071022VN.CWR-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 192
    log-buffer:     -- unknown property
    record-count: 192 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009763)
    object-name: "S1-NAE07/N2-1.071012DX.BYP-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 50
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009764)
    object-name: "S1-NAE07/N2-1.071012DX.RM-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 50
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009765)
    object-name: "S1-NAE07/N2-1.071012DX.OALCK-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 50
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3009783)
    object-name: "S1-NAE07/N2-1.071020VN.ENERGY.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 365
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3010065)
    object-name: "S1-NAE07/N2-1.071022VN.ChW-Spt-Sel.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 50
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 20
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3010066)
    object-name: "S1-NAE07/N2-1.071022VN.ChW-Spt.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 50
    log-buffer:     -- unknown property
    record-count: 17 Writable
    total-record-count: 17
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3010510)
    object-name: "S1-NAE07/N2-1.071001AH.HST-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011082)
    object-name: "S1-NAE07/N2-1.071021VN.ENERGY.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 360
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011083)
    object-name: "S1-NAE07/N2-1.071022VN.SYSENA-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 834
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011087)
    object-name: "S1-NAE07/Programming.Water Systems.Chiller Enable.CH1-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 1351
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011151)
    object-name: "S1-NAE07/N2-1.071004DX.SF-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011153)
    object-name: "S1-NAE07/N2-1.071012DX.CT-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011155)
    object-name: "S1-NAE07/N2-1.071012DX.P1-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011157)
    object-name: "S1-NAE07/N2-1.071012DX.P2-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011159)
    object-name: "S1-NAE07/N2-1.071012DX.EF1-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011161)
    object-name: "S1-NAE07/N2-1.071015DX.SF-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011163)
    object-name: "S1-NAE07/N2-1.071015DX.HWP-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011164)
    object-name: "S1-NAE07/N2-1.071001AH.SF-S.Total1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011165)
    object-name: "S1-NAE07/N2-1.071002AH.SF-S.Total1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011167)
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BHWP1-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011169)
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BHWP2-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011171)
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BCP1-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011173)
    object-name: "S1-NAE07/N2-1.071006UN.GLRF_WTR BCP2-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011174)
    object-name: "S1-NAE07/N2-1.071007UN.SF-S.Total1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011175)
    object-name: "S1-NAE07/N2-1.071009UN.GLRF_AC5 SF-S.Total1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011176)
    object-name: "S1-NAE07/N2-1.071009UN.SF-S.Total1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011178)
    object-name: "S1-NAE07/N2-1.071011UN.F1-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011181)
    object-name: "S1-NAE07/N2-1.071025UN.EF100-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011183)
    object-name: "S1-NAE07/N2-1.071016UN.SF-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011200)
    object-name: "S1-NAE07/N2-1.071020VN.RUNTIME.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 360
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011201)
    object-name: "S1-NAE07/N2-1.071021VN.RUNTIME.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 360
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011202)
    object-name: "S1-NAE07/N2-1.071024VN.ENERGY.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 360
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011203)
    object-name: "S1-NAE07/N2-1.071024VN.RUNTIME.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 360
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011204)
    object-name: "S1-NAE07/N2-1.071018VN.RUNTIME.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 360
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011205)
    object-name: "S1-NAE07/N2-1.071019VN.RUNTIME.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 360
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011206)
    object-name: "S1-NAE07/N2-1.071023VN.ENERGY.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 360
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011207)
    object-name: "S1-NAE07/N2-1.071023VN.RUNTIME.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 360
    log-buffer:     -- unknown property
    record-count: 260 Writable
    total-record-count: 260
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011214)
    object-name: "S1-NAE07/N2-1.071022VN.Motor-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 1490
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011243)
    object-name: "S1-NAE07/N2-1.071004DX.SF-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 62
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011245)
    object-name: "S1-NAE07/N2-1.071022VN.Operation-Code.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 12025
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011251)
    object-name: "S1-NAE07/Programming.Air Systems.AC_5-6.OccUnocc.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 62
    log-buffer:     -- unknown property
    record-count: 4 Writable
    total-record-count: 4
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011698)
    object-name: "S1-NAE07/N2-1.071032FC.DA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011700)
    object-name: "S1-NAE07/N2-1.071032FC.CC-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011702)
    object-name: "S1-NAE07/N2-1.071032FC.MA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011704)
    object-name: "S1-NAE07/N2-1.071032FC.PH-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011706)
    object-name: "S1-NAE07/N2-1.071032FC.RHC-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011708)
    object-name: "S1-NAE07/N2-1.071032FC.ZN-H.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011710)
    object-name: "S1-NAE07/N2-1.071032FC.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011712)
    object-name: "S1-NAE07/N2-1.071032FC.FFILT-DP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011714)
    object-name: "S1-NAE07/N2-1.071032FC.PFILT-DP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011716)
    object-name: "S1-NAE07/N2-1.071032FC.EAD-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011718)
    object-name: "S1-NAE07/N2-1.071032FC.EAD-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011720)
    object-name: "S1-NAE07/N2-1.071032FC.OAD-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011722)
    object-name: "S1-NAE07/N2-1.071032FC.OAD-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011724)
    object-name: "S1-NAE07/N2-1.071032FC.RAD-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011726)
    object-name: "S1-NAE07/N2-1.071032FC.RAD-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011728)
    object-name: "S1-NAE07/N2-1.071032FC.CLG-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011730)
    object-name: "S1-NAE07/N2-1.071032FC.PH-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011732)
    object-name: "S1-NAE07/N2-1.071032FC.RH-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011734)
    object-name: "S1-NAE07/N2-1.071032FC.SF-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011736)
    object-name: "S1-NAE07/N2-1.071032FC.SF-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011738)
    object-name: "S1-NAE07/N2-1.071032FC.RF-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 6 Writable
    total-record-count: 6
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011740)
    object-name: "S1-NAE07/N2-1.071032FC.RF-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011742)
    object-name: "S1-NAE07/N2-1.071032FC.CP1-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011744)
    object-name: "S1-NAE07/N2-1.071032FC.CP1-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011747)
    object-name: "S1-NAE07/N2-1.071032FC.FIRE-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011750)
    object-name: "S1-NAE07/N2-1.071032FC.LT-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011753)
    object-name: "S1-NAE07/N2-1.071032FC.SFPLO-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 6 Writable
    total-record-count: 6
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011755)
    object-name: "S1-NAE07/N2-1.071032FC.CAL-OAD-MINPOS.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011759)
    object-name: "S1-NAE07/N2-1.071032FC.EFF-OCC.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011761)
    object-name: "S1-NAE07/N2-1.071032FC.EFFDAT-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011763)
    object-name: "S1-NAE07/N2-1.071032FC.CLGOCC-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011765)
    object-name: "S1-NAE07/N2-1.071032FC.CLGUNOCC-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011767)
    object-name: "S1-NAE07/N2-1.071032FC.DATSATISFIED-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011769)
    object-name: "S1-NAE07/N2-1.071032FC.DATCLGMIN-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011771)
    object-name: "S1-NAE07/N2-1.071032FC.DATHTGMAX-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011773)
    object-name: "S1-NAE07/N2-1.071032FC.DATCLGUNOCC-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011775)
    object-name: "S1-NAE07/N2-1.071032FC.DATHTGUNOCC-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011777)
    object-name: "S1-NAE07/N2-1.071032FC.DEHUM-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011779)
    object-name: "S1-NAE07/N2-1.071032FC.ECONSWO-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011781)
    object-name: "S1-NAE07/N2-1.071032FC.HTGOCC-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011783)
    object-name: "S1-NAE07/N2-1.071032FC.HTGUNOCC-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011785)
    object-name: "S1-NAE07/N2-1.071032FC.LT-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011787)
    object-name: "S1-NAE07/N2-1.071032FC.OAD-MINPOS.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011789)
    object-name: "S1-NAE07/N2-1.071032FC.OADRESET-RH-HI.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011791)
    object-name: "S1-NAE07/N2-1.071032FC.OADRESET-RH-LO.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011793)
    object-name: "S1-NAE07/N2-1.071032FC.OA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 24785
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011795)
    object-name: "S1-NAE07/N2-1.071032FC.CLG-EN.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011797)
    object-name: "S1-NAE07/N2-1.071032FC.ECON-AVAIL.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011799)
    object-name: "S1-NAE07/N2-1.071032FC.PH-EN.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011801)
    object-name: "S1-NAE07/N2-1.071032FC.RH-EN.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011803)
    object-name: "S1-NAE07/N2-1.071032FC.TUNING-RESET.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 7 Writable
    total-record-count: 7
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011804)
    object-name: "S1-NAE07/N2-1.071015DX.FIRE-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011806)
    object-name: "S1-NAE07/N2-1.071009UN.GENERATR.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 62
    log-buffer:     -- unknown property
    record-count: 5 Writable
    total-record-count: 5
    logging-type: 1
    status-flags: {false,false,false,false}
    event-state: normal
  }, 
  { 
    object-identifier: (trend-log, 3011808)
    object-name: "S1-NAE07/N2-1.071022VN.Current-FLA.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 288
    log-buffer:     -- unknown property
    record-count: 288 Writable
    total-record-count: 74354
    logging-type: 0
    status-flags: {false,false,false,false}
    event-state: normal
  } 
-- Found 489 Errors 
} 
End of BACnet Protocol Implementation Conformance Statement

