PICS 0
BACnet Protocol Implementation Conformance Statement

--
--
-- Generated by BACnet Protocol Stack library EPICS tool
-- BACnet/IP Interface for BACnet-stack Devices
-- http://sourceforge.net/projects/bacnet/ 
-- 
--

Vendor Name: "JCI"
Product Name: "MS-NCE2560-0"
Product Model Number: "MS-NCE2560-0"
Product Description: "Existing Bldg - Mech Room 284"

BIBBs Supported:
{
 DS-RP-B
-- possible BIBBs in this device
-- DS-RPM-B
-- DS-WP-B
-- DM-DDB-B
-- DM-DOB-B
-- DM-DCC-B
-- DM-RD-B
-- DS-COV-A
-- DS-COV-B
-- AE-N-A
-- AE-N-I-B
-- AE-N-E-B
-- AE-ACK-B
-- AE-ACK-A
-- DM-UTC-B
}

BACnet Standard Application Services Supported:
{
-- services reported by this device
 Acknowledge-Alarm
 COV-Notification
 Event-Notification
 Get-Alarm-Summary
 Get-Enrollment-Summary
 Subscribe-COV
 Atomic-Read-File
 Atomic-Write-File
 Add-List-Element
 Remove-List-Element
 Create-Object
 Delete-Object
 Read-Property
 Read-Property-Multiple
 Write-Property
 Write-Property-Multiple
 Device-Communication-Control
 Private-Transfer
 Reinitialize-Device
 I-Am
 I-Have
 COV-Notification
 Event-Notification
 Time-Synchronization
 Who-Has
 Who-Is
 Read-Range
 UTC-Time-Synchronization
 Subscribe-COV-Property
 Get-Event-Information
}

Standard Object-Types Supported:
{
-- objects reported by this device
 analog-input
 analog-output
 analog-value
 binary-input
 binary-output
 binary-value
 calendar
 command
 device
 event-enrollment
 file
 group
 loop
 multi-state-input
 multi-state-output
 notification-class
 program
 schedule
 averaging
 multi-state-value
 trend-log
 life-safety-point
 life-safety-zone
 accumulator
 pulse-converter
 trend-log-multiple
 load-control
 characterstring-value
 integer-value
 positive-integer-value
}

Data Link Layer Option:
{
-- choose the data link options supported
-- ISO 8802-3, 10BASE5
-- ISO 8802-3, 10BASE2
-- ISO 8802-3, 10BASET
-- ISO 8802-3, fiber
-- ARCNET, coax star
-- ARCNET, coax bus
-- ARCNET, twisted pair star 
-- ARCNET, twisted pair bus
-- ARCNET, fiber star
-- ARCNET, twisted pair, EIA-485, Baud rate(s): 156000
-- MS/TP master. Baud rate(s): 9600, 38400
-- MS/TP slave. Baud rate(s): 9600, 38400
-- Point-To-Point. EIA 232, Baud rate(s): 9600
-- Point-To-Point. Modem, Baud rate(s): 9600
-- Point-To-Point. Modem, Baud rate(s): 9600 to 115200
-- BACnet/IP, 'DIX' Ethernet
-- BACnet/IP, Other
-- Other
}

Character Sets Supported:
{
-- choose any character sets supported
-- ANSI X3.4
-- IBM/Microsoft DBCS
-- JIS C 6226
-- ISO 8859-1
-- ISO 10646 (UCS-4)
-- ISO 10646 (UCS2)
}

Special Functionality:
{
 Maximum APDU size in octets: 1024
}

Default Property Value Restrictions:
{
  unsigned-integer: <minimum: 0; maximum: 4294967295>
  signed-integer: <minimum: -2147483647; maximum: 2147483647>
  real: <minimum: -3.40282347E38; maximum: 3.40282347E38; resolution: 1.0>
  double: <minimum: 2.2250738585072016E-38; maximum: 1.7976931348623157E38; resolution: 0.0001>
  date: <minimum: 01-January-1970; maximum: 31-December-2038>
  octet-string: <maximum length string: 122>
  character-string: <maximum length string: 122>
  list: <maximum length list: 10>
  variable-length-array: <maximum length array: 10>
}

Fail Times:
{
  Notification Fail Time: 2
  Internal Processing Fail Time: 0.5
  Minimum ON/OFF Time: 5
  Schedule Evaluation Fail Time: 1
  External Command Fail Time: 1
  Program Object State Change Fail Time: 2
  Acknowledgement Fail Time: 2
}

List of Objects in Test Device:
{
  {
    object-identifier: (device, 596)
    object-name: "S1-NCE96"
    object-type: device
    system-status: operational
    vendor-name: "JCI"
    vendor-identifier: 5
    model-name: "MS-NCE2560-0"
    firmware-revision: "9.0.8.1080"
    application-software-version: ""
    protocol-version: 1
    protocol-revision: 12
    protocol-services-supported: ( 
        T,T,T,T,   --  Acknowledge-Alarm, COV-Notification, Event-Notification, Get-Alarm-Summary,
        T,T,T,T,   --  Get-Enrollment-Summary, Subscribe-COV, Atomic-Read-File, Atomic-Write-File,
        T,T,T,T,   --  Add-List-Element, Remove-List-Element, Create-Object, Delete-Object,
        T,F,T,T,   --  Read-Property,, Read-Property-Multiple, Write-Property,
        T,T,T,F,   --  Write-Property-Multiple, Device-Communication-Control, Private-Transfer,,
        T,F,F,F,   --  Reinitialize-Device,,,,
        F,F,T,T,   -- ,, I-Am, I-Have,
        T,T,F,F,   --  COV-Notification, Event-Notification,,,
        T,T,T,T,   --  Time-Synchronization, Who-Has, Who-Is, Read-Range,
        T,F,T,T    --  UTC-Time-Synchronization,, Subscribe-COV-Property, Get-Event-Information,
        ) 
    protocol-object-types-supported: ( 
        T,T,T,T,   --  analog-input, analog-output, analog-value, binary-input,
        T,T,T,T,   --  binary-output, binary-value, calendar, command,
        T,T,T,T,   --  device, event-enrollment, file, group,
        T,T,T,T,   --  loop, multi-state-input, multi-state-output, notification-class,
        T,T,T,T,   --  program, schedule, averaging, multi-state-value,
        T,T,T,T,   --  trend-log, life-safety-point, life-safety-zone, accumulator,
        T,F,F,T,   --  pulse-converter,,, trend-log-multiple,
        T,F,F,F,   --  load-control,,,,
        F,F,F,F,   -- ,,,,
        F,F,F,F,   -- ,,,,
        T,F,F,F,   --  characterstring-value,,,,
        F,T,F,F,   -- , integer-value,,,
        T,F,F    --  positive-integer-value,,,
        ) 
    object-list: { 
        (device, 596), (analog-input, 3000067), (analog-input, 3000068), 
        (analog-input, 3000071), (analog-input, 3000072), (analog-input, 3000075), 
        (analog-input, 3000076), (analog-input, 3000077), (analog-input, 3000078), 
        (analog-input, 3000079), (analog-input, 3000080), (analog-input, 3000081), 
        (analog-input, 3000082), (analog-input, 3000083), (analog-input, 3000084), 
        (analog-input, 3000085), (analog-input, 3000086), (analog-input, 3000087), 
        (analog-input, 3000088), (analog-input, 3000178), (analog-input, 3000180), 
        (analog-input, 3000186), (analog-input, 3001334), (analog-input, 3001337), 
        (analog-input, 3001339), (analog-input, 3001341), (analog-input, 3001343), 
        (analog-input, 3001345), (analog-input, 3001347), (analog-input, 3001376), 
        (analog-input, 3001385), (analog-input, 3001394), (analog-input, 3001420), 
        (analog-input, 3002113), (analog-input, 3002114), (analog-input, 3002115), 
        (analog-input, 3002116), (analog-input, 3002117), (analog-input, 3002118), 
        (analog-input, 3002119), (analog-input, 3002120), (analog-input, 3002121), 
        (analog-input, 3002122), (analog-input, 3002123), (analog-input, 3002124), 
        (analog-input, 3002127), (analog-input, 3002128), (analog-input, 3002129), 
        (analog-input, 3002130), (analog-input, 3002137), (analog-input, 3002138), 
        (analog-input, 3002139), (analog-input, 3002140), (analog-input, 3002141), 
        (analog-input, 3002142), (analog-input, 3002143), (analog-input, 3002144), 
        (analog-input, 3002145), (analog-input, 3002146), (analog-input, 3002147), 
        (analog-input, 3002148), (analog-input, 3002149), (analog-input, 3002150), 
        (analog-input, 3002151), (analog-input, 3002152), (analog-input, 3002153), 
        (analog-input, 3002154), (analog-input, 3002155), (analog-input, 3002156), 
        (analog-input, 3002157), (analog-input, 3002158), (analog-input, 3002160), 
        (analog-input, 3002161), (analog-input, 3002162), (analog-input, 3002163), 
        (analog-input, 3002164), (analog-input, 3002165), (analog-input, 3002166), 
        (analog-input, 3002167), (analog-input, 3002168), (analog-input, 3002169), 
        (analog-input, 3002170), (analog-input, 3002171), (analog-input, 3002172), 
        (analog-input, 3002173), (analog-input, 3002174), (analog-input, 3002175), 
        (analog-input, 3002176), (analog-input, 3002414), (analog-input, 3002415), 
        (analog-input, 3002416), (analog-input, 3002417), (analog-input, 3002418), 
        (analog-input, 3002462), (analog-input, 3002465), (analog-input, 3002471), 
        (analog-input, 3002487), (analog-input, 3002489), (analog-input, 3002494), 
        (analog-input, 3002499), (analog-input, 3002649), (analog-input, 3002679), 
        (analog-input, 3002725), (analog-input, 3002728), (analog-input, 3002731), 
        (analog-input, 3002734), (analog-input, 3002737), (analog-input, 3002740), 
        (analog-input, 3002742), (analog-input, 3002763), (analog-input, 3002765), 
        (analog-input, 3002770), (analog-input, 3002775), (analog-input, 3002798), 
        (analog-input, 3002838), (analog-input, 3002841), (analog-input, 3002843), 
        (analog-input, 3002845), (analog-input, 3002988), (analog-input, 3002989), 
        (analog-input, 3002990), (analog-input, 3002991), (analog-input, 3002992), 
        (analog-input, 3002993), (analog-input, 3003028), (analog-input, 3003029), 
        (analog-input, 3003030), (analog-input, 3003031), (analog-input, 3003032), 
        (analog-input, 3003033), (analog-input, 3004893), (analog-input, 3004894), 
        (analog-input, 3005088), (analog-input, 3005106), (analog-input, 3005107), 
        (analog-input, 3005257), (analog-input, 3005259), (analog-input, 3005553), 
        (analog-output, 3000092), (analog-output, 3000093), (analog-output, 3000094), 
        (analog-output, 3000095), (analog-output, 3000096), (analog-output, 3000097), 
        (analog-output, 3000098), (analog-output, 3000103), (analog-output, 3000104), 
        (analog-output, 3000106), (analog-output, 3000107), (analog-output, 3000108), 
        (analog-output, 3000109), (analog-output, 3000110), (analog-output, 3000179), 
        (analog-output, 3001356), (analog-output, 3001365), (analog-output, 3001374), 
        (analog-output, 3001379), (analog-output, 3001381), (analog-output, 3001383), 
        (analog-output, 3001388), (analog-output, 3001390), (analog-output, 3001392), 
        (analog-output, 3001397), (analog-output, 3001399), (analog-output, 3001401), 
        (analog-output, 3001403), (analog-output, 3001414), (analog-output, 3002475), 
        (analog-output, 3002479), (analog-output, 3002483), (analog-output, 3002485), 
        (analog-output, 3002511), (analog-output, 3002520), (analog-output, 3002658), 
        (analog-output, 3002667), (analog-output, 3002671), (analog-output, 3002675), 
        (analog-output, 3002677), (analog-output, 3002682), (analog-output, 3002747), 
        (analog-output, 3002751), (analog-output, 3002755), (analog-output, 3002757), 
        (analog-output, 3002759), (analog-output, 3002761), (analog-output, 3002787), 
        (analog-output, 3002796), (analog-output, 3002800), (analog-output, 3002854), 
        (analog-output, 3002863), (analog-output, 3002865), (analog-output, 3002869), 
        (analog-output, 3003258), (analog-output, 3003289), (analog-output, 3003290), 
        (analog-output, 3003291), (analog-output, 3003292), (analog-output, 3003293), 
        (analog-output, 3005103), (analog-output, 3005105), (analog-output, 3005243), 
        (analog-output, 3005249), (analog-output, 3005255), (analog-output, 3005552), 
        (analog-value, 3000060), (analog-value, 3000061), (analog-value, 3000301), 
        (analog-value, 3000302), (analog-value, 3000303), (analog-value, 3000304), 
        (analog-value, 3000305), (analog-value, 3000306), (analog-value, 3000307), 
        (analog-value, 3000308), (analog-value, 3000309), (analog-value, 3000310), 
        (analog-value, 3000317), (analog-value, 3000318), (analog-value, 3000319), 
        (analog-value, 3000320), (analog-value, 3000321), (analog-value, 3000322), 
        (analog-value, 3000323), (analog-value, 3000324), (analog-value, 3000325), 
        (analog-value, 3000326), (analog-value, 3000333), (analog-value, 3000334), 
        (analog-value, 3000335), (analog-value, 3000336), (analog-value, 3000337), 
        (analog-value, 3000338), (analog-value, 3000339), (analog-value, 3000340), 
        (analog-value, 3000341), (analog-value, 3000342), (analog-value, 3000349), 
        (analog-value, 3000350), (analog-value, 3000351), (analog-value, 3000352), 
        (analog-value, 3000353), (analog-value, 3000354), (analog-value, 3000355), 
        (analog-value, 3000356), (analog-value, 3000357), (analog-value, 3000358), 
        (analog-value, 3000365), (analog-value, 3000366), (analog-value, 3000367), 
        (analog-value, 3000368), (analog-value, 3000369), (analog-value, 3000370), 
        (analog-value, 3000371), (analog-value, 3000372), (analog-value, 3000373), 
        (analog-value, 3000374), (analog-value, 3000381), (analog-value, 3000382), 
        (analog-value, 3000383), (analog-value, 3000384), (analog-value, 3000385), 
        (analog-value, 3000386), (analog-value, 3000387), (analog-value, 3000388), 
        (analog-value, 3000389), (analog-value, 3000390), (analog-value, 3000413), 
        (analog-value, 3000414), (analog-value, 3000415), (analog-value, 3000416), 
        (analog-value, 3000417), (analog-value, 3000418), (analog-value, 3000419), 
        (analog-value, 3000420), (analog-value, 3000421), (analog-value, 3000422), 
        (analog-value, 3000429), (analog-value, 3000430), (analog-value, 3000431), 
        (analog-value, 3000432), (analog-value, 3000433), (analog-value, 3000434), 
        (analog-value, 3000435), (analog-value, 3000436), (analog-value, 3000437), 
        (analog-value, 3000438), (analog-value, 3000509), (analog-value, 3000510), 
        (analog-value, 3000511), (analog-value, 3000512), (analog-value, 3000513), 
        (analog-value, 3000514), (analog-value, 3000515), (analog-value, 3000516), 
        (analog-value, 3000517), (analog-value, 3000518), (analog-value, 3000525), 
        (analog-value, 3000526), (analog-value, 3000527), (analog-value, 3000528), 
        (analog-value, 3000529), (analog-value, 3000530), (analog-value, 3000531), 
        (analog-value, 3000532), (analog-value, 3000533), (analog-value, 3000534), 
        (analog-value, 3000541), (analog-value, 3000542), (analog-value, 3000543), 
        (analog-value, 3000544), (analog-value, 3000545), (analog-value, 3000546), 
        (analog-value, 3000547), (analog-value, 3000548), (analog-value, 3000549), 
        (analog-value, 3000550), (analog-value, 3000557), (analog-value, 3000558), 
        (analog-value, 3000559), (analog-value, 3000560), (analog-value, 3000561), 
        (analog-value, 3000562), (analog-value, 3000563), (analog-value, 3000564), 
        (analog-value, 3000565), (analog-value, 3000566), (analog-value, 3000573), 
        (analog-value, 3000574), (analog-value, 3000575), (analog-value, 3000576), 
        (analog-value, 3000577), (analog-value, 3000578), (analog-value, 3000579), 
        (analog-value, 3000580), (analog-value, 3000581), (analog-value, 3000582), 
        (analog-value, 3000589), (analog-value, 3000590), (analog-value, 3000591), 
        (analog-value, 3000592), (analog-value, 3000593), (analog-value, 3000594), 
        (analog-value, 3000595), (analog-value, 3000596), (analog-value, 3000597), 
        (analog-value, 3000598), (analog-value, 3000605), (analog-value, 3000606), 
        (analog-value, 3000607), (analog-value, 3000608), (analog-value, 3000609), 
        (analog-value, 3000610), (analog-value, 3000611), (analog-value, 3000612), 
        (analog-value, 3000613), (analog-value, 3000614), (analog-value, 3000715), 
        (analog-value, 3000716), (analog-value, 3000717), (analog-value, 3000718), 
        (analog-value, 3000719), (analog-value, 3000720), (analog-value, 3000721), 
        (analog-value, 3000722), (analog-value, 3000724), (analog-value, 3000725), 
        (analog-value, 3000726), (analog-value, 3000824), (analog-value, 3000825), 
        (analog-value, 3000826), (analog-value, 3000827), (analog-value, 3000828), 
        (analog-value, 3000829), (analog-value, 3000831), (analog-value, 3000832), 
        (analog-value, 3000833), (analog-value, 3000834), (analog-value, 3000835), 
        (analog-value, 3000836), (analog-value, 3001114), (analog-value, 3001115), 
        (analog-value, 3001316), (analog-value, 3001317), (analog-value, 3001429), 
        (analog-value, 3001430), (analog-value, 3001432), (analog-value, 3001434), 
        (analog-value, 3001436), (analog-value, 3001438), (analog-value, 3001442), 
        (analog-value, 3001444), (analog-value, 3001448), (analog-value, 3001450), 
        (analog-value, 3001457), (analog-value, 3001459), (analog-value, 3001461), 
        (analog-value, 3001463), (analog-value, 3001465), (analog-value, 3001467), 
        (analog-value, 3001471), (analog-value, 3002109), (analog-value, 3002110), 
        (analog-value, 3002111), (analog-value, 3002200), (analog-value, 3002202), 
        (analog-value, 3002204), (analog-value, 3002206), (analog-value, 3002258), 
        (analog-value, 3002422), (analog-value, 3002424), (analog-value, 3002426), 
        (analog-value, 3002584), (analog-value, 3002586), (analog-value, 3002590), 
        (analog-value, 3002604), (analog-value, 3002612), (analog-value, 3002620), 
        (analog-value, 3002630), (analog-value, 3002632), (analog-value, 3002634), 
        (analog-value, 3002636), (analog-value, 3002638), (analog-value, 3002640), 
        (analog-value, 3002642), (analog-value, 3002695), (analog-value, 3002697), 
        (analog-value, 3002699), (analog-value, 3002701), (analog-value, 3002703), 
        (analog-value, 3002709), (analog-value, 3002713), (analog-value, 3002715), 
        (analog-value, 3002717), (analog-value, 3002719), (analog-value, 3002721), 
        (analog-value, 3002810), (analog-value, 3002812), (analog-value, 3002814), 
        (analog-value, 3002820), (analog-value, 3002826), (analog-value, 3002828), 
        (analog-value, 3002830), (analog-value, 3002832), (analog-value, 3002836), 
        (analog-value, 3002876), (analog-value, 3002886), (analog-value, 3002888), 
        (analog-value, 3002890), (analog-value, 3002892), (analog-value, 3002894), 
        (analog-value, 3002896), (analog-value, 3002898), (analog-value, 3002900), 
        (analog-value, 3003007), (analog-value, 3003009), (analog-value, 3003010), 
        (analog-value, 3003011), (analog-value, 3003020), (analog-value, 3003034), 
        (analog-value, 3003035), (analog-value, 3003037), (analog-value, 3003039), 
        (analog-value, 3003043), (analog-value, 3003046), (analog-value, 3003049), 
        (analog-value, 3003052), (analog-value, 3003055), (analog-value, 3003056), 
        (analog-value, 3003058), (analog-value, 3003060), (analog-value, 3003062), 
        (analog-value, 3003063), (analog-value, 3003064), (analog-value, 3003066), 
        (analog-value, 3003067), (analog-value, 3003068), (analog-value, 3003069), 
        (analog-value, 3003071), (analog-value, 3003073), (analog-value, 3003075), 
        (analog-value, 3003077), (analog-value, 3003079), (analog-value, 3003081), 
        (analog-value, 3003083), (analog-value, 3003113), (analog-value, 3003116), 
        (analog-value, 3003119), (analog-value, 3003122), (analog-value, 3003125), 
        (analog-value, 3003128), (analog-value, 3003132), (analog-value, 3003133), 
        (analog-value, 3003134), (analog-value, 3003136), (analog-value, 3003137), 
        (analog-value, 3003138), (analog-value, 3003139), (analog-value, 3003141), 
        (analog-value, 3003143), (analog-value, 3003145), (analog-value, 3003147), 
        (analog-value, 3003149), (analog-value, 3003151), (analog-value, 3003153), 
        (analog-value, 3003189), (analog-value, 3003192), (analog-value, 3003195), 
        (analog-value, 3003196), (analog-value, 3003198), (analog-value, 3003200), 
        (analog-value, 3003202), (analog-value, 3003203), (analog-value, 3003204), 
        (analog-value, 3003206), (analog-value, 3003207), (analog-value, 3003208), 
        (analog-value, 3003209), (analog-value, 3003211), (analog-value, 3003213), 
        (analog-value, 3003215), (analog-value, 3003217), (analog-value, 3003219), 
        (analog-value, 3003221), (analog-value, 3003223), (analog-value, 3004900), 
        (analog-value, 3004903), (analog-value, 3004965), (analog-value, 3004966), 
        (analog-value, 3004967), (analog-value, 3004968), (analog-value, 3004969), 
        (analog-value, 3004970), (analog-value, 3004971), (analog-value, 3004972), 
        (analog-value, 3004973), (analog-value, 3004974), (analog-value, 3004975), 
        (analog-value, 3004977), (analog-value, 3004978), (analog-value, 3004979), 
        (analog-value, 3004980), (analog-value, 3004981), (analog-value, 3004982), 
        (analog-value, 3004983), (analog-value, 3004984), (analog-value, 3004985), 
        (analog-value, 3004986), (analog-value, 3004987), (analog-value, 3004988), 
        (analog-value, 3005056), (analog-value, 3005079), (analog-value, 3005080), 
        (analog-value, 3005081), (analog-value, 3005082), (analog-value, 3005126), 
        (analog-value, 3005127), (analog-value, 3005143), (analog-value, 3005151), 
        (analog-value, 3005152), (analog-value, 3005160), (analog-value, 3005164), 
        (analog-value, 3005165), (analog-value, 3005167), (analog-value, 3005168), 
        (analog-value, 3005169), (analog-value, 3005170), (analog-value, 3005171), 
        (analog-value, 3005172), (analog-value, 3005173), (analog-value, 3005175), 
        (analog-value, 3005272), (analog-value, 3005273), (analog-value, 3005274), 
        (analog-value, 3005277), (analog-value, 3005278), (analog-value, 3005281), 
        (analog-value, 3005282), (analog-value, 3005329), (analog-value, 3005330), 
        (analog-value, 3005414), (analog-value, 3005576), (analog-value, 3005577), 
        (analog-value, 3005578), (analog-value, 3005579), (analog-value, 3005580), 
        (analog-value, 3005607), (binary-input, 3000112), (binary-input, 3000115), 
        (binary-input, 3000116), (binary-input, 3000117), (binary-input, 3000118), 
        (binary-input, 3000119), (binary-input, 3000120), (binary-input, 3000127), 
        (binary-input, 3000128), (binary-input, 3000129), (binary-input, 3000182), 
        (binary-input, 3000184), (binary-input, 3000188), (binary-input, 3000190), 
        (binary-input, 3001351), (binary-input, 3001360), (binary-input, 3001369), 
        (binary-input, 3001407), (binary-input, 3001412), (binary-input, 3001416), 
        (binary-input, 3001418), (binary-input, 3001972), (binary-input, 3001974), 
        (binary-input, 3001975), (binary-input, 3001977), (binary-input, 3001978), 
        (binary-input, 3002026), (binary-input, 3002027), (binary-input, 3002028), 
        (binary-input, 3002029), (binary-input, 3002030), (binary-input, 3002031), 
        (binary-input, 3002032), (binary-input, 3002033), (binary-input, 3002034), 
        (binary-input, 3002035), (binary-input, 3002036), (binary-input, 3002047), 
        (binary-input, 3002051), (binary-input, 3002052), (binary-input, 3002053), 
        (binary-input, 3002054), (binary-input, 3002055), (binary-input, 3002056), 
        (binary-input, 3002057), (binary-input, 3002058), (binary-input, 3002059), 
        (binary-input, 3002060), (binary-input, 3002061), (binary-input, 3002062), 
        (binary-input, 3002066), (binary-input, 3002067), (binary-input, 3002068), 
        (binary-input, 3002069), (binary-input, 3002070), (binary-input, 3002071), 
        (binary-input, 3002072), (binary-input, 3002076), (binary-input, 3002077), 
        (binary-input, 3002078), (binary-input, 3002085), (binary-input, 3002088), 
        (binary-input, 3002089), (binary-input, 3002090), (binary-input, 3002093), 
        (binary-input, 3002094), (binary-input, 3002095), (binary-input, 3002096), 
        (binary-input, 3002097), (binary-input, 3002098), (binary-input, 3002099), 
        (binary-input, 3002100), (binary-input, 3002101), (binary-input, 3002102), 
        (binary-input, 3002103), (binary-input, 3002105), (binary-input, 3002106), 
        (binary-input, 3002107), (binary-input, 3002468), (binary-input, 3002506), 
        (binary-input, 3002515), (binary-input, 3002653), (binary-input, 3002662), 
        (binary-input, 3002782), (binary-input, 3002791), (binary-input, 3002849), 
        (binary-input, 3002858), (binary-input, 3005108), (binary-input, 3005109), 
        (binary-input, 3005131), (binary-input, 3005134), (binary-input, 3005137), 
        (binary-input, 3005241), (binary-input, 3005247), (binary-input, 3005253), 
        (binary-output, 3000113), (binary-output, 3000114), (binary-output, 3000121), 
        (binary-output, 3000122), (binary-output, 3000123), (binary-output, 3000124), 
        (binary-output, 3000125), (binary-output, 3000126), (binary-output, 3000130), 
        (binary-output, 3000131), (binary-output, 3000132), (binary-output, 3000181), 
        (binary-output, 3000183), (binary-output, 3000187), (binary-output, 3000189), 
        (binary-output, 3001349), (binary-output, 3001358), (binary-output, 3001367), 
        (binary-output, 3001410), (binary-output, 3001472), (binary-output, 3002473), 
        (binary-output, 3002477), (binary-output, 3002481), (binary-output, 3002504), 
        (binary-output, 3002513), (binary-output, 3002522), (binary-output, 3002539), 
        (binary-output, 3002556), (binary-output, 3002651), (binary-output, 3002660), 
        (binary-output, 3002669), (binary-output, 3002673), (binary-output, 3002745), 
        (binary-output, 3002749), (binary-output, 3002753), (binary-output, 3002780), 
        (binary-output, 3002789), (binary-output, 3002847), (binary-output, 3002856), 
        (binary-output, 3004990), (binary-output, 3005102), (binary-output, 3005104), 
        (binary-output, 3005149), (binary-output, 3005150), (binary-output, 3005239), 
        (binary-output, 3005245), (binary-output, 3005251), (binary-value, 3000311), 
        (binary-value, 3000312), (binary-value, 3000313), (binary-value, 3000314), 
        (binary-value, 3000315), (binary-value, 3000316), (binary-value, 3000327), 
        (binary-value, 3000328), (binary-value, 3000329), (binary-value, 3000330), 
        (binary-value, 3000331), (binary-value, 3000332), (binary-value, 3000343), 
        (binary-value, 3000344), (binary-value, 3000345), (binary-value, 3000346), 
        (binary-value, 3000347), (binary-value, 3000348), (binary-value, 3000359), 
        (binary-value, 3000360), (binary-value, 3000361), (binary-value, 3000362), 
        (binary-value, 3000363), (binary-value, 3000364), (binary-value, 3000375), 
        (binary-value, 3000376), (binary-value, 3000377), (binary-value, 3000378), 
        (binary-value, 3000379), (binary-value, 3000380), (binary-value, 3000391), 
        (binary-value, 3000392), (binary-value, 3000393), (binary-value, 3000394), 
        (binary-value, 3000395), (binary-value, 3000396), (binary-value, 3000423), 
        (binary-value, 3000424), (binary-value, 3000425), (binary-value, 3000426), 
        (binary-value, 3000427), (binary-value, 3000428), (binary-value, 3000439), 
        (binary-value, 3000440), (binary-value, 3000441), (binary-value, 3000442), 
        (binary-value, 3000443), (binary-value, 3000444), (binary-value, 3000519), 
        (binary-value, 3000520), (binary-value, 3000521), (binary-value, 3000522), 
        (binary-value, 3000523), (binary-value, 3000524), (binary-value, 3000535), 
        (binary-value, 3000536), (binary-value, 3000537), (binary-value, 3000538), 
        (binary-value, 3000539), (binary-value, 3000540), (binary-value, 3000551), 
        (binary-value, 3000552), (binary-value, 3000553), (binary-value, 3000554), 
        (binary-value, 3000555), (binary-value, 3000556), (binary-value, 3000567), 
        (binary-value, 3000568), (binary-value, 3000569), (binary-value, 3000570), 
        (binary-value, 3000571), (binary-value, 3000572), (binary-value, 3000583), 
        (binary-value, 3000584), (binary-value, 3000585), (binary-value, 3000586), 
        (binary-value, 3000587), (binary-value, 3000588), (binary-value, 3000599), 
        (binary-value, 3000600), (binary-value, 3000601), (binary-value, 3000602), 
        (binary-value, 3000603), (binary-value, 3000604), (binary-value, 3000615), 
        (binary-value, 3000616), (binary-value, 3000617), (binary-value, 3000618), 
        (binary-value, 3000619), (binary-value, 3000620), (binary-value, 3000697), 
        (binary-value, 3000698), (binary-value, 3000699), (binary-value, 3000700), 
        (binary-value, 3000701), (binary-value, 3000702), (binary-value, 3000704), 
        (binary-value, 3000705), (binary-value, 3000706), (binary-value, 3000707), 
        (binary-value, 3000708), (binary-value, 3000819), (binary-value, 3000821), 
        (binary-value, 3000823), (binary-value, 3001097), (binary-value, 3001098), 
        (binary-value, 3001099), (binary-value, 3001273), (binary-value, 3001279), 
        (binary-value, 3001285), (binary-value, 3001298), (binary-value, 3001303), 
        (binary-value, 3001306), (binary-value, 3001307), (binary-value, 3001313), 
        (binary-value, 3001423), (binary-value, 3001427), (binary-value, 3001469), 
        (binary-value, 3002189), (binary-value, 3002190), (binary-value, 3002574), 
        (binary-value, 3002578), (binary-value, 3002580), (binary-value, 3002644), 
        (binary-value, 3002685), (binary-value, 3002689), (binary-value, 3002691), 
        (binary-value, 3002693), (binary-value, 3002705), (binary-value, 3002707), 
        (binary-value, 3002711), (binary-value, 3002723), (binary-value, 3002802), 
        (binary-value, 3002806), (binary-value, 3002816), (binary-value, 3002822), 
        (binary-value, 3002834), (binary-value, 3002872), (binary-value, 3002878), 
        (binary-value, 3002880), (binary-value, 3002882), (binary-value, 3002902), 
        (binary-value, 3002983), (binary-value, 3003041), (binary-value, 3003085), 
        (binary-value, 3003086), (binary-value, 3003087), (binary-value, 3003089), 
        (binary-value, 3003091), (binary-value, 3003093), (binary-value, 3003095), 
        (binary-value, 3003097), (binary-value, 3003099), (binary-value, 3003101), 
        (binary-value, 3003103), (binary-value, 3003105), (binary-value, 3003107), 
        (binary-value, 3003109), (binary-value, 3003111), (binary-value, 3003155), 
        (binary-value, 3003156), (binary-value, 3003157), (binary-value, 3003159), 
        (binary-value, 3003161), (binary-value, 3003163), (binary-value, 3003165), 
        (binary-value, 3003167), (binary-value, 3003169), (binary-value, 3003171), 
        (binary-value, 3003173), (binary-value, 3003175), (binary-value, 3003177), 
        (binary-value, 3003179), (binary-value, 3003181), (binary-value, 3003225), 
        (binary-value, 3003226), (binary-value, 3003227), (binary-value, 3003229), 
        (binary-value, 3003231), (binary-value, 3003233), (binary-value, 3003235), 
        (binary-value, 3003237), (binary-value, 3003239), (binary-value, 3003241), 
        (binary-value, 3003243), (binary-value, 3003245), (binary-value, 3003247), 
        (binary-value, 3003249), (binary-value, 3003251), (binary-value, 3004908), 
        (binary-value, 3005142), (binary-value, 3005176), (binary-value, 3005177), 
        (binary-value, 3005178), (binary-value, 3005179), (binary-value, 3005180), 
        (binary-value, 3005181), (binary-value, 3005313), (multi-state-input, 3002178), 
        (multi-state-input, 3002179), (multi-state-input, 3002180), (multi-state-input, 3002181), 
        (multi-state-input, 3002182), (multi-state-input, 3002183), (multi-state-input, 3002184), 
        (multi-state-input, 3002185), (multi-state-input, 3002186), (multi-state-input, 3002187), 
        (notification-class, 3001968), (notification-class, 3001969), (notification-class, 3001970), 
        (program, 3001116), (program, 3001318), (program, 3001319), 
        (program, 3002320), (program, 3002904), (program, 3003013), 
        (program, 3003723), (program, 3003724), (program, 3003725), 
        (program, 3004105), (program, 3005283), (schedule, 3000045), 
        (schedule, 3000046), (schedule, 3000047), (schedule, 3000048), 
        (schedule, 3000049), (schedule, 3000050), (schedule, 3000051), 
        (schedule, 3000052), (schedule, 3000053), (schedule, 3000054), 
        (schedule, 3000055), (schedule, 3005318), (averaging, 3005380), 
        (multi-state-value, 3000185), (multi-state-value, 3000191), (multi-state-value, 3000709), 
        (multi-state-value, 3000710), (multi-state-value, 3000711), (multi-state-value, 3000712), 
        (multi-state-value, 3000713), (multi-state-value, 3000714), (multi-state-value, 3000820), 
        (multi-state-value, 3000822), (multi-state-value, 3000830), (multi-state-value, 3001353), 
        (multi-state-value, 3001362), (multi-state-value, 3001371), (multi-state-value, 3001425), 
        (multi-state-value, 3001440), (multi-state-value, 3001446), (multi-state-value, 3001452), 
        (multi-state-value, 3001454), (multi-state-value, 3001474), (multi-state-value, 3002192), 
        (multi-state-value, 3002193), (multi-state-value, 3002491), (multi-state-value, 3002496), 
        (multi-state-value, 3002501), (multi-state-value, 3002508), (multi-state-value, 3002517), 
        (multi-state-value, 3002576), (multi-state-value, 3002582), (multi-state-value, 3002588), 
        (multi-state-value, 3002592), (multi-state-value, 3002594), (multi-state-value, 3002596), 
        (multi-state-value, 3002598), (multi-state-value, 3002600), (multi-state-value, 3002602), 
        (multi-state-value, 3002606), (multi-state-value, 3002608), (multi-state-value, 3002610), 
        (multi-state-value, 3002614), (multi-state-value, 3002616), (multi-state-value, 3002618), 
        (multi-state-value, 3002655), (multi-state-value, 3002664), (multi-state-value, 3002687), 
        (multi-state-value, 3002767), (multi-state-value, 3002772), (multi-state-value, 3002777), 
        (multi-state-value, 3002784), (multi-state-value, 3002793), (multi-state-value, 3002808), 
        (multi-state-value, 3002818), (multi-state-value, 3002824), (multi-state-value, 3002851), 
        (multi-state-value, 3002860), (multi-state-value, 3002874), (multi-state-value, 3002884), 
        (multi-state-value, 3003038), (multi-state-value, 3003040), (multi-state-value, 3005110), 
        (multi-state-value, 3005111), (multi-state-value, 3005261), (multi-state-value, 3005264), 
        (multi-state-value, 3005267), (multi-state-value, 3005270), (multi-state-value, 3005275), 
        (trend-log, 3000006), (trend-log, 3000007), (trend-log, 3000008), 
        (trend-log, 3000621), (trend-log, 3000628), (trend-log, 3000629), 
        (trend-log, 3000632), (trend-log, 3000633), (trend-log, 3000636), 
        (trend-log, 3000637), (trend-log, 3000638), (trend-log, 3000639), 
        (trend-log, 3000640), (trend-log, 3000641), (trend-log, 3000642), 
        (trend-log, 3000643), (trend-log, 3000644), (trend-log, 3000645), 
        (trend-log, 3000646), (trend-log, 3000647), (trend-log, 3000648), 
        (trend-log, 3000649), (trend-log, 3000653), (trend-log, 3000654), 
        (trend-log, 3000655), (trend-log, 3000656), (trend-log, 3000657), 
        (trend-log, 3000658), (trend-log, 3000659), (trend-log, 3000664), 
        (trend-log, 3000665), (trend-log, 3000667), (trend-log, 3000668), 
        (trend-log, 3000669), (trend-log, 3000670), (trend-log, 3000671), 
        (trend-log, 3000673), (trend-log, 3000674), (trend-log, 3000675), 
        (trend-log, 3000676), (trend-log, 3000677), (trend-log, 3000678), 
        (trend-log, 3000679), (trend-log, 3000680), (trend-log, 3000681), 
        (trend-log, 3000682), (trend-log, 3000683), (trend-log, 3000684), 
        (trend-log, 3000685), (trend-log, 3000686), (trend-log, 3000687), 
        (trend-log, 3000688), (trend-log, 3000689), (trend-log, 3000690), 
        (trend-log, 3000691), (trend-log, 3000692), (trend-log, 3000693), 
        (trend-log, 3000799), (trend-log, 3000800), (trend-log, 3000802), 
        (trend-log, 3000803), (trend-log, 3000805), (trend-log, 3000806), 
        (trend-log, 3000807), (trend-log, 3000809), (trend-log, 3000811), 
        (trend-log, 3000812), (trend-log, 3000814), (trend-log, 3000815), 
        (trend-log, 3000816), (trend-log, 3000818), (trend-log, 3001057), 
        (trend-log, 3001058), (trend-log, 3001059), (trend-log, 3001060), 
        (trend-log, 3001061), (trend-log, 3001062), (trend-log, 3001063), 
        (trend-log, 3001064), (trend-log, 3001065), (trend-log, 3001066), 
        (trend-log, 3001067), (trend-log, 3001068), (trend-log, 3001071), 
        (trend-log, 3001072), (trend-log, 3001073), (trend-log, 3001074), 
        (trend-log, 3001083), (trend-log, 3001084), (trend-log, 3001085), 
        (trend-log, 3001086), (trend-log, 3001087), (trend-log, 3001088), 
        (trend-log, 3001089), (trend-log, 3001090), (trend-log, 3001091), 
        (trend-log, 3001092), (trend-log, 3001093), (trend-log, 3001094), 
        (trend-log, 3001095), (trend-log, 3001096), (trend-log, 3001117), 
        (trend-log, 3001118), (trend-log, 3001119), (trend-log, 3001120), 
        (trend-log, 3001121), (trend-log, 3001122), (trend-log, 3001124), 
        (trend-log, 3001125), (trend-log, 3001126), (trend-log, 3001127), 
        (trend-log, 3001128), (trend-log, 3001129), (trend-log, 3001130), 
        (trend-log, 3001131), (trend-log, 3001132), (trend-log, 3001133), 
        (trend-log, 3001134), (trend-log, 3001135), (trend-log, 3001136), 
        (trend-log, 3001137), (trend-log, 3001138), (trend-log, 3001139), 
        (trend-log, 3001140), (trend-log, 3001141), (trend-log, 3001142), 
        (trend-log, 3001144), (trend-log, 3001145), (trend-log, 3001146), 
        (trend-log, 3001171), (trend-log, 3001172), (trend-log, 3001173), 
        (trend-log, 3001174), (trend-log, 3001175), (trend-log, 3001176), 
        (trend-log, 3001177), (trend-log, 3001178), (trend-log, 3001179), 
        (trend-log, 3001180), (trend-log, 3001182), (trend-log, 3001183), 
        (trend-log, 3001184), (trend-log, 3001185), (trend-log, 3001186), 
        (trend-log, 3001187), (trend-log, 3001188), (trend-log, 3001270), 
        (trend-log, 3001271), (trend-log, 3001272), (trend-log, 3001297), 
        (trend-log, 3001302), (trend-log, 3001312), (trend-log, 3001320), 
        (trend-log, 3001321), (trend-log, 3001322), (trend-log, 3001323), 
        (trend-log, 3001324), (trend-log, 3001336), (trend-log, 3001338), 
        (trend-log, 3001340), (trend-log, 3001342), (trend-log, 3001344), 
        (trend-log, 3001346), (trend-log, 3001348), (trend-log, 3001350), 
        (trend-log, 3001352), (trend-log, 3001355), (trend-log, 3001357), 
        (trend-log, 3001359), (trend-log, 3001361), (trend-log, 3001364), 
        (trend-log, 3001366), (trend-log, 3001368), (trend-log, 3001370), 
        (trend-log, 3001373), (trend-log, 3001375), (trend-log, 3001378), 
        (trend-log, 3001380), (trend-log, 3001382), (trend-log, 3001384), 
        (trend-log, 3001387), (trend-log, 3001389), (trend-log, 3001391), 
        (trend-log, 3001393), (trend-log, 3001396), (trend-log, 3001398), 
        (trend-log, 3001400), (trend-log, 3001402), (trend-log, 3001404), 
        (trend-log, 3001409), (trend-log, 3001411), (trend-log, 3001413), 
        (trend-log, 3001415), (trend-log, 3001417), (trend-log, 3001419), 
        (trend-log, 3001421), (trend-log, 3001424), (trend-log, 3001426), 
        (trend-log, 3001428), (trend-log, 3001431), (trend-log, 3001433), 
        (trend-log, 3001435), (trend-log, 3001437), (trend-log, 3001439), 
        (trend-log, 3001441), (trend-log, 3001443), (trend-log, 3001445), 
        (trend-log, 3001447), (trend-log, 3001449), (trend-log, 3001451), 
        (trend-log, 3001453), (trend-log, 3001456), (trend-log, 3001458), 
        (trend-log, 3001460), (trend-log, 3001462), (trend-log, 3001464), 
        (trend-log, 3001466), (trend-log, 3001468), (trend-log, 3001470), 
        (trend-log, 3001473), (trend-log, 3001476), (trend-log, 3002201), 
        (trend-log, 3002203), (trend-log, 3002205), (trend-log, 3002419), 
        (trend-log, 3002423), (trend-log, 3002425), (trend-log, 3002427), 
        (trend-log, 3002464), (trend-log, 3002467), (trend-log, 3002470), 
        (trend-log, 3002472), (trend-log, 3002474), (trend-log, 3002476), 
        (trend-log, 3002478), (trend-log, 3002480), (trend-log, 3002482), 
        (trend-log, 3002484), (trend-log, 3002486), (trend-log, 3002488), 
        (trend-log, 3002490), (trend-log, 3002493), (trend-log, 3002495), 
        (trend-log, 3002498), (trend-log, 3002500), (trend-log, 3002503), 
        (trend-log, 3002505), (trend-log, 3002507), (trend-log, 3002510), 
        (trend-log, 3002512), (trend-log, 3002514), (trend-log, 3002516), 
        (trend-log, 3002519), (trend-log, 3002521), (trend-log, 3002523), 
        (trend-log, 3002540), (trend-log, 3002557), (trend-log, 3002575), 
        (trend-log, 3002577), (trend-log, 3002579), (trend-log, 3002581), 
        (trend-log, 3002583), (trend-log, 3002585), (trend-log, 3002587), 
        (trend-log, 3002589), (trend-log, 3002591), (trend-log, 3002593), 
        (trend-log, 3002595), (trend-log, 3002597), (trend-log, 3002599), 
        (trend-log, 3002601), (trend-log, 3002603), (trend-log, 3002605), 
        (trend-log, 3002607), (trend-log, 3002609), (trend-log, 3002611), 
        (trend-log, 3002613), (trend-log, 3002615), (trend-log, 3002617), 
        (trend-log, 3002619), (trend-log, 3002621), (trend-log, 3002631), 
        (trend-log, 3002633), (trend-log, 3002635), (trend-log, 3002637), 
        (trend-log, 3002639), (trend-log, 3002641), (trend-log, 3002643), 
        (trend-log, 3002645), (trend-log, 3002650), (trend-log, 3002652), 
        (trend-log, 3002654), (trend-log, 3002657), (trend-log, 3002659), 
        (trend-log, 3002661), (trend-log, 3002663), (trend-log, 3002666), 
        (trend-log, 3002668), (trend-log, 3002670), (trend-log, 3002672), 
        (trend-log, 3002674), (trend-log, 3002676), (trend-log, 3002678), 
        (trend-log, 3002681), (trend-log, 3002683), (trend-log, 3002686), 
        (trend-log, 3002688), (trend-log, 3002690), (trend-log, 3002692), 
        (trend-log, 3002694), (trend-log, 3002696), (trend-log, 3002698), 
        (trend-log, 3002700), (trend-log, 3002702), (trend-log, 3002704), 
        (trend-log, 3002706), (trend-log, 3002708), (trend-log, 3002710), 
        (trend-log, 3002712), (trend-log, 3002714), (trend-log, 3002716), 
        (trend-log, 3002718), (trend-log, 3002720), (trend-log, 3002722), 
        (trend-log, 3002724), (trend-log, 3002727), (trend-log, 3002730), 
        (trend-log, 3002733), (trend-log, 3002736), (trend-log, 3002739), 
        (trend-log, 3002741), (trend-log, 3002744), (trend-log, 3002746), 
        (trend-log, 3002748), (trend-log, 3002750), (trend-log, 3002752), 
        (trend-log, 3002754), (trend-log, 3002756), (trend-log, 3002758), 
        (trend-log, 3002760), (trend-log, 3002762), (trend-log, 3002764), 
        (trend-log, 3002766), (trend-log, 3002769), (trend-log, 3002771), 
        (trend-log, 3002774), (trend-log, 3002776), (trend-log, 3002779), 
        (trend-log, 3002781), (trend-log, 3002783), (trend-log, 3002786), 
        (trend-log, 3002788), (trend-log, 3002790), (trend-log, 3002792), 
        (trend-log, 3002795), (trend-log, 3002797), (trend-log, 3002799), 
        (trend-log, 3002801), (trend-log, 3002804), (trend-log, 3002807), 
        (trend-log, 3002809), (trend-log, 3002811), (trend-log, 3002813), 
        (trend-log, 3002815), (trend-log, 3002817), (trend-log, 3002819), 
        (trend-log, 3002821), (trend-log, 3002823), (trend-log, 3002825), 
        (trend-log, 3002827), (trend-log, 3002829), (trend-log, 3002831), 
        (trend-log, 3002833), (trend-log, 3002835), (trend-log, 3002837), 
        (trend-log, 3002840), (trend-log, 3002842), (trend-log, 3002844), 
        (trend-log, 3002846), (trend-log, 3002848), (trend-log, 3002850), 
        (trend-log, 3002853), (trend-log, 3002855), (trend-log, 3002857), 
        (trend-log, 3002859), (trend-log, 3002862), (trend-log, 3002864), 
        (trend-log, 3002866), (trend-log, 3002870), (trend-log, 3002873), 
        (trend-log, 3002875), (trend-log, 3002877), (trend-log, 3002879), 
        (trend-log, 3002881), (trend-log, 3002883), (trend-log, 3002885), 
        (trend-log, 3002887), (trend-log, 3002889), (trend-log, 3002891), 
        (trend-log, 3002893), (trend-log, 3002895), (trend-log, 3002897), 
        (trend-log, 3002899), (trend-log, 3002901), (trend-log, 3002903), 
        (trend-log, 3002984), (trend-log, 3002994), (trend-log, 3002995), 
        (trend-log, 3002996), (trend-log, 3002997), (trend-log, 3002998), 
        (trend-log, 3002999), (trend-log, 3003000), (trend-log, 3003001), 
        (trend-log, 3003003), (trend-log, 3003004), (trend-log, 3003005), 
        (trend-log, 3003006), (trend-log, 3003008), (trend-log, 3003021), 
        (trend-log, 3003045), (trend-log, 3003048), (trend-log, 3003051), 
        (trend-log, 3003054), (trend-log, 3003057), (trend-log, 3003059), 
        (trend-log, 3003061), (trend-log, 3003065), (trend-log, 3003070), 
        (trend-log, 3003072), (trend-log, 3003074), (trend-log, 3003076), 
        (trend-log, 3003078), (trend-log, 3003080), (trend-log, 3003082), 
        (trend-log, 3003084), (trend-log, 3003088), (trend-log, 3003090), 
        (trend-log, 3003092), (trend-log, 3003094), (trend-log, 3003096), 
        (trend-log, 3003098), (trend-log, 3003100), (trend-log, 3003102), 
        (trend-log, 3003104), (trend-log, 3003106), (trend-log, 3003108), 
        (trend-log, 3003110), (trend-log, 3003112), (trend-log, 3003115), 
        (trend-log, 3003118), (trend-log, 3003121), (trend-log, 3003124), 
        (trend-log, 3003129), (trend-log, 3003135), (trend-log, 3003140), 
        (trend-log, 3003142), (trend-log, 3003144), (trend-log, 3003146), 
        (trend-log, 3003148), (trend-log, 3003150), (trend-log, 3003152), 
        (trend-log, 3003154), (trend-log, 3003158), (trend-log, 3003160), 
        (trend-log, 3003162), (trend-log, 3003164), (trend-log, 3003166), 
        (trend-log, 3003168), (trend-log, 3003170), (trend-log, 3003172), 
        (trend-log, 3003174), (trend-log, 3003176), (trend-log, 3003178), 
        (trend-log, 3003180), (trend-log, 3003182), (trend-log, 3003191), 
        (trend-log, 3003194), (trend-log, 3003197), (trend-log, 3003199), 
        (trend-log, 3003201), (trend-log, 3003205), (trend-log, 3003210), 
        (trend-log, 3003212), (trend-log, 3003214), (trend-log, 3003216), 
        (trend-log, 3003218), (trend-log, 3003220), (trend-log, 3003222), 
        (trend-log, 3003224), (trend-log, 3003228), (trend-log, 3003230), 
        (trend-log, 3003232), (trend-log, 3003234), (trend-log, 3003236), 
        (trend-log, 3003238), (trend-log, 3003240), (trend-log, 3003242), 
        (trend-log, 3003244), (trend-log, 3003246), (trend-log, 3003248), 
        (trend-log, 3003250), (trend-log, 3003252), (trend-log, 3003254), 
        (trend-log, 3003256), (trend-log, 3003259), (trend-log, 3003294), 
        (trend-log, 3003295), (trend-log, 3003296), (trend-log, 3003297), 
        (trend-log, 3003298), (trend-log, 3004484), (trend-log, 3004485), 
        (trend-log, 3004885), (trend-log, 3004889), (trend-log, 3004890), 
        (trend-log, 3004891), (trend-log, 3004896), (trend-log, 3004898), 
        (trend-log, 3004904), (trend-log, 3004905), (trend-log, 3004906), 
        (trend-log, 3004909), (trend-log, 3004912), (trend-log, 3004914), 
        (trend-log, 3004916), (trend-log, 3004918), (trend-log, 3004920), 
        (trend-log, 3004922), (trend-log, 3004926), (trend-log, 3004928), 
        (trend-log, 3004930), (trend-log, 3004932), (trend-log, 3004934), 
        (trend-log, 3004937), (trend-log, 3004939), (trend-log, 3004941), 
        (trend-log, 3004943), (trend-log, 3004945), (trend-log, 3004947), 
        (trend-log, 3004949), (trend-log, 3004951), (trend-log, 3004953), 
        (trend-log, 3004955), (trend-log, 3004957), (trend-log, 3004959), 
        (trend-log, 3004960), (trend-log, 3004961), (trend-log, 3004991), 
        (trend-log, 3004992), (trend-log, 3004993), (trend-log, 3004994), 
        (trend-log, 3004995), (trend-log, 3004996), (trend-log, 3004997), 
        (trend-log, 3004998), (trend-log, 3004999), (trend-log, 3005000), 
        (trend-log, 3005001), (trend-log, 3005002), (trend-log, 3005003), 
        (trend-log, 3005004), (trend-log, 3005005), (trend-log, 3005006), 
        (trend-log, 3005007), (trend-log, 3005008), (trend-log, 3005009), 
        (trend-log, 3005010), (trend-log, 3005011), (trend-log, 3005012), 
        (trend-log, 3005013), (trend-log, 3005014), (trend-log, 3005015), 
        (trend-log, 3005016), (trend-log, 3005020), (trend-log, 3005021), 
        (trend-log, 3005022), (trend-log, 3005023), (trend-log, 3005024), 
        (trend-log, 3005025), (trend-log, 3005026), (trend-log, 3005027), 
        (trend-log, 3005028), (trend-log, 3005029), (trend-log, 3005030), 
        (trend-log, 3005031), (trend-log, 3005032), (trend-log, 3005033), 
        (trend-log, 3005034), (trend-log, 3005060), (trend-log, 3005075), 
        (trend-log, 3005086), (trend-log, 3005087), (trend-log, 3005089), 
        (trend-log, 3005090), (trend-log, 3005097), (trend-log, 3005114), 
        (trend-log, 3005115), (trend-log, 3005116), (trend-log, 3005117), 
        (trend-log, 3005118), (trend-log, 3005119), (trend-log, 3005120), 
        (trend-log, 3005121), (trend-log, 3005122), (trend-log, 3005123), 
        (trend-log, 3005132), (trend-log, 3005135), (trend-log, 3005138), 
        (trend-log, 3005144), (trend-log, 3005148), (trend-log, 3005153), 
        (trend-log, 3005154), (trend-log, 3005157), (trend-log, 3005158), 
        (trend-log, 3005162), (trend-log, 3005166), (trend-log, 3005174), 
        (trend-log, 3005194), (trend-log, 3005240), (trend-log, 3005242), 
        (trend-log, 3005244), (trend-log, 3005246), (trend-log, 3005248), 
        (trend-log, 3005250), (trend-log, 3005252), (trend-log, 3005254), 
        (trend-log, 3005256), (trend-log, 3005258), (trend-log, 3005260), 
        (trend-log, 3005263), (trend-log, 3005266), (trend-log, 3005269), 
        (trend-log, 3005271), (trend-log, 3005276), (trend-log, 3005314), 
        (trend-log, 3005325), (trend-log, 3005326), (trend-log, 3005327), 
        (trend-log, 3005337), (trend-log, 3005338), (trend-log, 3005339), 
        (trend-log, 3005340), (trend-log, 3005346), (trend-log, 3005350), 
        (trend-log, 3005351), (trend-log, 3005352), (trend-log, 3005356), 
        (trend-log, 3005359), (trend-log, 3005393), (trend-log, 3005413), 
        (trend-log, 3005554), (trend-log, 3005555), (trend-log, 3005608), 
        (accumulator, 3004886), (accumulator, 3004887), (accumulator, 3004888), 
        (accumulator, 3005147) } 
    max-apdu-length-accepted: 1024
    segmentation-supported: segmented-both
    apdu-timeout: 6000
    number-of-APDU-retries: 4
    device-address-binding: { ?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,?,? }
    database-revision: ?
  -- Found 1687 Objects 
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN3"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: 4
    -- proprietary 519: 3
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1369
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 131
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.SCHS-T"
    -- proprietary 2390: "GLRF.CHW.SCHS-T"
    object-name: "S1-NCE96/FCB.Local Application.SCHS-T"
    description: "Secondary CH Supply Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000067)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN4"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: 4
    -- proprietary 519: 4
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1368
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 217
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.SCHR-T"
    -- proprietary 2390: "GLRF.CHW.SCHR-T"
    object-name: "S1-NCE96/FCB.Local Application.SCHR-T"
    description: "Secondary CH Return Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000068)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN9"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: Null
    -- proprietary 519: 9
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1296
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 164
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.C1CHR-T"
    -- proprietary 2390: "GLRF.CHW.C1CHR-T"
    object-name: "S1-NCE96/FCB.Local Application.C1CHR-T"
    description: "Chiller 1 CH Return Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000071)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN6"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: 4
    -- proprietary 519: 6
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1301
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 228
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.C1CWR-T"
    -- proprietary 2390: "GLRF.CHW.C1CWR-T"
    object-name: "S1-NCE96/FCB.Local Application.C1CWR-T"
    description: "Chiller 1 CW Return Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000072)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN1"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: 5
    -- proprietary 519: 1
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1308
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 187
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.C2CWR-T"
    -- proprietary 2390: "GLRF.CHW.C2CWR-T"
    object-name: "S1-NCE96/FCB.Local Application.C2CWR-T"
    description: "Chiller 2 CW Return Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000075)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.037500
    device-type: "UI IN3"
    min-pres-value: -5.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 3
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1293
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 123
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CH1-DP"
    -- proprietary 2390: "GLRF.CHW.CH1-DP"
    object-name: "S1-NCE96/FCB.Local Application.CH1-DP"
    description: "Chilled Water Diff Press Existing Bldg"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000076)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.037500
    device-type: "UI IN4"
    min-pres-value: -5.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 4
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10028
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 141
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CH2-DP"
    -- proprietary 2390: "GLRF.CHW.CH2-DP"
    object-name: "S1-NCE96/FCB.Local Application.CH2-DP"
    description: "Chilled Water Diff Press South Bldg"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000077)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.037500
    device-type: "UI IN1"
    min-pres-value: -5.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: 6
    -- proprietary 519: 1
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10413
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 195
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CW-DP"
    -- proprietary 2390: "GLRF.CHW.CW-DP"
    object-name: "S1-NCE96/FCB.Local Application.CW-DP"
    description: "Cond Water Differential Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000078)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.010000
    device-type: "UI IN3"
    min-pres-value: -5.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: 6
    -- proprietary 519: 3
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 11423
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 122
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CWSTRAIN -DP"
    -- proprietary 2390: "GLRF.CHW.CWSTRAIN -DP"
    object-name: "S1-NCE96/FCB.Local Application.CWSTRAIN -DP"
    description: "Strainer Differential Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000079)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: us-gallons-per-minute
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN1"
    min-pres-value: -5.000000
    max-pres-value: 2005.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 1
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1300
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 50
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.C1CW-F"
    -- proprietary 2390: "GLRF.CHW.C1CW-F"
    object-name: "S1-NCE96/FCB.Local Application.C1CW-F"
    description: "Chiller 1 CW Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000080)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: us-gallons-per-minute
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN2"
    min-pres-value: -5.000000
    max-pres-value: 2005.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 2
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1307
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 52
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.C2CW-F"
    -- proprietary 2390: "GLRF.CHW.C2CW-F"
    object-name: "S1-NCE96/FCB.Local Application.C2CW-F"
    description: "Chiller 2 CW Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000081)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN2"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: 6
    -- proprietary 519: 2
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10715
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 173
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CWS-T"
    -- proprietary 2390: "GLRF.CHW.CWS-T"
    object-name: "S1-NCE96/FCB.Local Application.CWS-T"
    description: "Condenser Water Supply Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000082)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN5"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: Null
    -- proprietary 519: 5
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10034
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 218
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CT1CWS-T"
    -- proprietary 2390: "GLRF.CHW.CT1CWS-T"
    object-name: "S1-NCE96/FCB.Local Application.CT1CWS-T"
    description: "Cooling Tower 1 CW Supply Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000083)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN6"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: Null
    -- proprietary 519: 6
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10037
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 0
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CT2CWS-T"
    -- proprietary 2390: "GLRF.CHW.CT2CWS-T"
    object-name: "S1-NCE96/FCB.Local Application.CT2CWS-T"
    description: "Cooling Tower 2 CW Supply Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000084)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN7"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: Null
    -- proprietary 519: 7
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10031
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 250
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CT3CWS-T"
    -- proprietary 2390: "GLRF.CHW.CT3CWS-T"
    object-name: "S1-NCE96/FCB.Local Application.CT3CWS-T"
    description: "Cooling Tower 3 CW Supply Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000085)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: inches
    status-flags: {false,true,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.150000
    device-type: "UI IN2"
    min-pres-value: -5.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: 5
    -- proprietary 519: 2
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10079
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 38
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CT1SUMP-L"
    -- proprietary 2390: "GLRF.CHW.CT1SUMP-L"
    object-name: "S1-NCE96/FCB.Local Application.CT1SUMP-L"
    description: "Cooling Tower 1 Sump Level"
    -- proprietary 512: 70
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000086)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: inches
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.150000
    device-type: "UI IN3"
    min-pres-value: -5.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: 5
    -- proprietary 519: 3
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10082
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 227
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CT2SUMP-L"
    -- proprietary 2390: "GLRF.CHW.CT2SUMP-L"
    object-name: "S1-NCE96/FCB.Local Application.CT2SUMP-L"
    description: "Cooling Tower 2 Sump Level"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000087)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: inches
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.150000
    device-type: "UI IN4"
    min-pres-value: -5.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: 5
    -- proprietary 519: 4
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10085
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 155
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CT3SUMP-L"
    -- proprietary 2390: "GLRF.CHW.CT3SUMP-L"
    object-name: "S1-NCE96/FCB.Local Application.CT3SUMP-L"
    description: "Cooling Tower 3 Sump Level"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000088)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN3"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 600
    -- proprietary 3645: Null
    -- proprietary 519: 3
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1276
    -- proprietary 549: 1
    -- proprietary 3629: 6
    -- proprietary 538: "6"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 3
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961006FC.HWR-T"
    -- proprietary 2390: "GLRF.BLR.HWR-T"
    object-name: "S1-NCE96/FCB.961006FC.HWR-T"
    description: "HW Return Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000178)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN1"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: Null
    -- proprietary 519: 1
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1113
    -- proprietary 549: 1
    -- proprietary 3629: 6
    -- proprietary 538: "6"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 9
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961006FC.B1HWS-T"
    -- proprietary 2390: "GLRF.BLR.B1HWS-T"
    object-name: "S1-NCE96/FCB.961006FC.B1HWS-T"
    description: "Boiler 1 HW Supply Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000180)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN2"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: Null
    -- proprietary 519: 2
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1122
    -- proprietary 549: 1
    -- proprietary 3629: 6
    -- proprietary 538: "6"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 250
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961006FC.B2HWS-T"
    -- proprietary 2390: "GLRF.BLR.B2HWS-T"
    object-name: "S1-NCE96/FCB.961006FC.B2HWS-T"
    description: "Boiler 2 HW Supply Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000186)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.500000
    device-type: "UI IN1"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 600
    -- proprietary 3645: Null
    -- proprietary 519: 1
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1279
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 125
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.CBLSHWS-T"
    -- proprietary 2390: "GLRF.HWS.CBLSHWS-T"
    object-name: "S1-NCE96/FCB.961005FC.CBLSHWS-T"
    description: "Common Bldg/Life Supp HW Supply Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 113
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3001334)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN3"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 600
    -- proprietary 3645: Null
    -- proprietary 519: 3
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1278
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 17
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.BHWR-T"
    -- proprietary 2390: "GLRF.HWS.BHWR-T"
    object-name: "S1-NCE96/FCB.961005FC.BHWR-T"
    description: "Building Heat HW Return Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3001337)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.037500
    device-type: "UI IN4"
    min-pres-value: -0.200000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 4
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1256
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 245
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.BHW-DP"
    -- proprietary 2390: "GLRF.HWS.BHW-DP"
    object-name: "S1-NCE96/FCB.961005FC.BHW-DP"
    description: "Building Heat HW Diff Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3001339)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: us-gallons-per-minute
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN5"
    min-pres-value: -5.000000
    max-pres-value: 2005.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: 4
    -- proprietary 519: 5
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1257
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 151
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.BHWR-F"
    -- proprietary 2390: "GLRF.HWS.BHWR-F"
    object-name: "S1-NCE96/FCB.961005FC.BHWR-F"
    description: "Building Heat HW Return Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3001341)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN2"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 600
    -- proprietary 3645: Null
    -- proprietary 519: 2
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10022
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 239
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.LSHWR-T"
    -- proprietary 2390: "GLRF.HWS.LSHWR-T"
    object-name: "S1-NCE96/FCB.961005FC.LSHWR-T"
    description: "Life Support HW Return Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3001343)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.037500
    device-type: "UI IN5"
    min-pres-value: -0.200000
    max-pres-value: 90.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 5
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10028
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 149
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.LSHW-DP"
    -- proprietary 2390: "GLRF.HWS.LSHW-DP"
    object-name: "S1-NCE96/FCB.961005FC.LSHW-DP"
    description: "Life Support HW Diff Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3001345)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: us-gallons-per-minute
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN4"
    min-pres-value: -5.000000
    max-pres-value: 505.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: 4
    -- proprietary 519: 4
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10031
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 147
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.LSHWR-F"
    -- proprietary 2390: "GLRF.HWS.LSHWR-F"
    object-name: "S1-NCE96/FCB.961005FC.LSHWR-F"
    description: "Life Support HW Return Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3001347)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN6"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 1000
    -- proprietary 3645: Null
    -- proprietary 519: 6
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1261
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 127
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.HX1HWS-T"
    -- proprietary 2390: "GLRF.HWS.HX1HWS-T"
    object-name: "S1-NCE96/FCB.961005FC.HX1HWS-T"
    description: "Heat Exchanger 1 HWS Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 113
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3001376)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN1"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 1000
    -- proprietary 3645: 4
    -- proprietary 519: 1
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1263
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 20
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.HX2HWS-T"
    -- proprietary 2390: "GLRF.HWS.HX2HWS-T"
    object-name: "S1-NCE96/FCB.961005FC.HX2HWS-T"
    description: "Heat Exchanger 2 HWS Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 113
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3001385)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN2"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 1000
    -- proprietary 3645: 4
    -- proprietary 519: 2
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10019
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 5
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.HX3HWS-T"
    -- proprietary 2390: "GLRF.HWS.HX3HWS-T"
    object-name: "S1-NCE96/FCB.961005FC.HX3HWS-T"
    description: "Heat Exchanger 3 HWS Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 113
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3001394)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN1"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 3000
    -- proprietary 3645: 5
    -- proprietary 519: 1
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29743
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 215
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.MZN-T"
    -- proprietary 2390: "GLRF.EF.RM284.MZN-T"
    object-name: "S1-NCE96/FCB.961005FC.MZN-T"
    description: "Mezzanine Zone Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3001420)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 11
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-11"
    -- proprietary 2390: "Cond Leaving Water Temp"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-11"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002113)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 10
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-10"
    -- proprietary 2390: "Cond Entering Water Temp"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-10"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002114)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 9
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-9"
    -- proprietary 2390: "Evap Entering Water Temp"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-9"
    description: "Return Chilled Liquid Temperature-TRANE"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002115)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 8
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-8"
    -- proprietary 2390: "Evap Leaving Water Temp"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-8"
    description: "Leaving Chilled Liquid Temperature-TRANE"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002116)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 7
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-7"
    -- proprietary 2390: "Active Cool/Heat Setpoint Temperature"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-7"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002117)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: percent
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 3
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-3"
    -- proprietary 2390: "Active Base Loading Setpt"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-3"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002118)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: percent
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 2
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-2"
    -- proprietary 2390: "Active Current Limit Setpoint"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-2"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002119)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: pounds-force-per-square-inch
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 31
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-31"
    -- proprietary 2390: "Oil Pump Discharge Pressure"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-31"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002120)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: pounds-force-per-square-inch
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 30
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-30"
    -- proprietary 2390: "Oil Tank Pressure"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-30"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002121)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: pounds-force-per-square-inch
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 29
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-29"
    -- proprietary 2390: "Differential Refrigerant Pressure"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-29"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002122)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: pounds-force-per-square-inch
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 28
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-28"
    -- proprietary 2390: "Cond Rfgt Pressure"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-28"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002123)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: pounds-force-per-square-inch
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 27
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-27"
    -- proprietary 2390: "Evap Rfgt Pressure"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-27"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002124)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: percent
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 22
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-22"
    -- proprietary 2390: "Front Panel Base Load Setpt"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-22"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002127)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: percent
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 20
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-20"
    -- proprietary 2390: "Front Panel Current Limit Setpoint"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-20"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002128)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 19
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-19"
    -- proprietary 2390: "Front Panel Chilled Water Setpt"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-19"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002129)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: no-units
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 18
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-18"
    -- proprietary 2390: "AFD Last Diagnostic Code (decimal)"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-18"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002130)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 41
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-41"
    -- proprietary 2390: "Purge Rfgt Cprsr Suction Temp"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-41"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002137)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 40
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-40"
    -- proprietary 2390: "Purge Liquid Temp"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-40"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002138)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 39
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-39"
    -- proprietary 2390: "Carbon Tank Temp"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-39"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002139)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: percent
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 37
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-37"
    -- proprietary 2390: "IGV1 Position"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-37"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002140)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 35
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-35"
    -- proprietary 2390: "Cond Sat Rfgt Temp"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-35"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002141)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 34
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-34"
    -- proprietary 2390: "Evap Sat Rfgt Temp"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-34"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002142)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 33
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-33"
    -- proprietary 2390: "Oil Tank Temperature"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-33"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002143)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: pounds-force-per-square-inch
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 32
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-32"
    -- proprietary 2390: "Oil Differential Pressure"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-32"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002144)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: no-units
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 63
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-63"
    -- proprietary 2390: "Starter Motor Power Factor"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-63"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002145)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: kilowatts
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 62
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-62"
    -- proprietary 2390: "Starter Input Power Consumption"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-62"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002146)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: percent
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 61
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-61"
    -- proprietary 2390: "Average Motor Current % RLA"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-61"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002147)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: percent
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 60
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-60"
    -- proprietary 2390: "Starter Motor Current L3 % RLA"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-60"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002148)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: percent
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 59
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-59"
    -- proprietary 2390: "Starter Motor Current L2 % RLA"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-59"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002149)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: percent
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 58
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-58"
    -- proprietary 2390: "Starter Motor Current L1 % RLA"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-58"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002150)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: amperes
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 57
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-57"
    -- proprietary 2390: "Average Motor Current"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-57"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002151)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: amperes
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 56
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-56"
    -- proprietary 2390: "Starter Motor Current L3"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-56"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002152)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: amperes
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 55
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-55"
    -- proprietary 2390: "Starter Motor Current L2"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-55"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002153)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: amperes
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 54
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-54"
    -- proprietary 2390: "Starter Motor Current L1"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-54"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002154)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: volts
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 53
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-53"
    -- proprietary 2390: "Starter Average Phase Voltage"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-53"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002155)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: volts
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 52
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-52"
    -- proprietary 2390: "Starter Input Voltage CA"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-52"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002156)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: volts
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 51
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-51"
    -- proprietary 2390: "Starter Input Voltage BC"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-51"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002157)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: volts
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 50
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-50"
    -- proprietary 2390: "Starter Input Voltage AB"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-50"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002158)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: no-units
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 48
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-48"
    -- proprietary 2390: "Compressor Starts"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-48"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002160)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 79
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-79"
    -- proprietary 2390: "AFD Rectifier Base Temp"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-79"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002161)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 78
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-78"
    -- proprietary 2390: "AFD Inverter Base Temp"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-78"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002162)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: volts
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 76
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-76"
    -- proprietary 2390: "AFD Average Motor Voltage"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-76"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002163)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: hertz
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 75
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-75"
    -- proprietary 2390: "AFD Input Frequency"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-75"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002164)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: amperes
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 74
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-74"
    -- proprietary 2390: "AFD Input Current L3"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-74"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002165)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: amperes
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 73
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-73"
    -- proprietary 2390: "AFD Input Current L2"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-73"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002166)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: amperes
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 72
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-72"
    -- proprietary 2390: "AFD Input Current L1"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-72"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002167)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: amperes
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 71
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-71"
    -- proprietary 2390: "AFD Average Input Current"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-71"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002168)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 70
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-70"
    -- proprietary 2390: "AFD Transistor Temp"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-70"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002169)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: hertz
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 69
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-69"
    -- proprietary 2390: "Motor Frequency"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-69"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002170)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 68
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-68"
    -- proprietary 2390: "Motor Winding Temp #3"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-68"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002171)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 67
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-67"
    -- proprietary 2390: "Motor Winding Temp #2"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-67"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002172)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 66
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-66"
    -- proprietary 2390: "Motor Winding Temp #1"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-66"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002173)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: volts
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 91
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-91"
    -- proprietary 2390: "AFD DC Bus Voltage"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-91"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002174)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: hertz
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 90
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-90"
    -- proprietary 2390: "Frequency Command"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-90"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002175)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: kilowatts
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 80
    -- proprietary 538: ""
    -- proprietary 32519: ""
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961034VN.Analog Inputs.AI-80"
    -- proprietary 2390: "AFD Output Power"
    object-name: "S1-NCE96/FCB.961034VN.Analog Inputs.AI-80"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002176)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatts
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 14
    -- proprietary 538: ""
    -- proprietary 32519: "Real Power Total"
    -- proprietary 2564: "Real Power Total"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961036VN.AI-14"
    -- proprietary 2390: "Real Power Total"
    object-name: "S1-NCE96/FCB.961036VN.AI-14"
    description: "Real Power Total"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 10
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002414)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: volts
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 13
    -- proprietary 538: ""
    -- proprietary 32519: "Voltage L-N Avg"
    -- proprietary 2564: "Voltage L-N Avg"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961036VN.AI-13"
    -- proprietary 2390: "Voltage L-N Avg"
    object-name: "S1-NCE96/FCB.961036VN.AI-13"
    description: "Voltage L-N Avg"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 10
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002415)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: volts
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 9
    -- proprietary 538: ""
    -- proprietary 32519: "Voltage L-L Avg"
    -- proprietary 2564: "Voltage L-L Avg"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961036VN.AI-9"
    -- proprietary 2390: "Voltage L-L Avg"
    object-name: "S1-NCE96/FCB.961036VN.AI-9"
    description: "Voltage L-L Avg"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 10
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002416)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: amperes
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 5
    -- proprietary 538: ""
    -- proprietary 32519: "Current Avg"
    -- proprietary 2564: "Current Avg"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961036VN.AI-5"
    -- proprietary 2390: "Current Avg"
    object-name: "S1-NCE96/FCB.961036VN.AI-5"
    description: "Current Avg"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 10
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002417)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatt-hours
    device-type: ""
    update-interval: 0
    min-pres-value: -169999997607218212453866206899682148352.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    resolution: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 29
    -- proprietary 538: ""
    -- proprietary 32519: "Real Energy Total"
    -- proprietary 2564: "Real Energy Total"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961036VN.AI-29"
    -- proprietary 2390: "Real Energy Total"
    object-name: "S1-NCE96/FCB.961036VN.AI-29"
    description: "Real Energy Total"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 10
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002418)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN2"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 600
    -- proprietary 3645: Null
    -- proprietary 519: 2
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29431
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 54
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.DWCS-T"
    -- proprietary 2390: "GLRF.LSCHW.DWCS-T"
    object-name: "S1-NCE96/FCB.961007FC.DWCS-T"
    description: "Dechlorinated Chilled Water Supply Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 113
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002462)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: us-gallons-per-minute
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN1"
    min-pres-value: -5.000000
    max-pres-value: 505.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 1
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29437
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 104
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.DWCS-F"
    -- proprietary 2390: "GLRF.LSCHW.DWCS-F"
    object-name: "S1-NCE96/FCB.961007FC.DWCS-F"
    description: "Dechlorinated CHW Supply Flow (WFM-DWC)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 113
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002465)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.037500
    device-type: "UI IN1"
    min-pres-value: -5.000000
    max-pres-value: 55.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: 4
    -- proprietary 519: 1
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 33386
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 111
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.DCW-DP"
    -- proprietary 2390: "GLRF.LSCHW.DCW-DP"
    object-name: "S1-NCE96/FCB.961007FC.DCW-DP"
    description: "Dechlorinated CW Diff Pressure (DPT-E)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002471)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN4"
    min-pres-value: -5.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 4
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29449
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 14
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.HXLSCH1-DP"
    -- proprietary 2390: "GLRF.LSCHW.HXLSCH1-DP"
    object-name: "S1-NCE96/FCB.961007FC.HXLSCH1-DP"
    description: "HX-LSCH1A,B,C Diff Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002487)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN3"
    min-pres-value: -5.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 3
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29443
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 80
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.HXLSCH1A-DP"
    -- proprietary 2390: "GLRF.LSCHW.HXLSCH1A-DP"
    object-name: "S1-NCE96/FCB.961007FC.HXLSCH1A-DP"
    description: "HX-LSCH1A Diff Pressure (Shell to Tube)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002489)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN5"
    min-pres-value: -5.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 5
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29440
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 226
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.HXLSCH1B-DP"
    -- proprietary 2390: "GLRF.LSCHW.HXLSCH1B-DP"
    object-name: "S1-NCE96/FCB.961007FC.HXLSCH1B-DP"
    description: "HX-LSCH1B Diff Pressure (Shell to Tube)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002494)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN6"
    min-pres-value: -5.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 6
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29446
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 85
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.HXLSCH1C-DP"
    -- proprietary 2390: "GLRF.LSCHW.HXLSCH1C-DP"
    object-name: "S1-NCE96/FCB.961007FC.HXLSCH1C-DP"
    description: "HX-LSCH1C Diff Pressure (Shell to Tube)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002499)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.037500
    device-type: "UI IN2"
    min-pres-value: -5.000000
    max-pres-value: 55.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 2
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1293
    -- proprietary 549: 1
    -- proprietary 3629: 8
    -- proprietary 538: "8"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 26
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961008FC.PHW-DP"
    -- proprietary 2390: "GLRF.LSHW.PHW-DP"
    object-name: "S1-NCE96/FCB.961008FC.PHW-DP"
    description: "Process HW Differential Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002649)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN3"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 1000
    -- proprietary 3645: Null
    -- proprietary 519: 3
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29452
    -- proprietary 549: 1
    -- proprietary 3629: 8
    -- proprietary 538: "8"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 108
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961008FC.DWCD-T"
    -- proprietary 2390: "GLRF.LSHW.DWCD-T"
    object-name: "S1-NCE96/FCB.961008FC.DWCD-T"
    description: "HX-LSC2 Dechlorinated Wtr Chilled Disch"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002679)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN1"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: Null
    -- proprietary 519: 1
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29428
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 26
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.DWS-T"
    -- proprietary 2390: "GLRF.LSHW.DWS-T"
    object-name: "S1-NCE96/FCB.961009FC.DWS-T"
    description: "Dechlorinated Water Supply Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002725)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: us-gallons-per-minute
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN2"
    min-pres-value: -5.000000
    max-pres-value: 2005.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 2
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29434
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 2
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.DWS-F"
    -- proprietary 2390: "GLRF.LSHW.DWS-F"
    object-name: "S1-NCE96/FCB.961009FC.DWS-F"
    description: "Dechlorinated Water Supply Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002728)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN4"
    min-pres-value: 0.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 1000
    -- proprietary 3645: 4
    -- proprietary 519: 4
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29455
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 200
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.DWCSL-T"
    -- proprietary 2390: "GLRF.LSCHW.DWCSL-T"
    object-name: "S1-NCE96/FCB.961009FC.DWCSL-T"
    description: "Dechlorinated CHW Sup Temp Leaving Tank"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002731)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN3"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 600
    -- proprietary 3645: Null
    -- proprietary 519: 3
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29431
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 13
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.DHWS-T"
    -- proprietary 2390: "GLRF.LSHW.DHWS-T"
    object-name: "S1-NCE96/FCB.961009FC.DHWS-T"
    description: "Dechlorinated Hot Water Supply Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 113
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002734)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: us-gallons-per-minute
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN4"
    min-pres-value: -5.000000
    max-pres-value: 505.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 4
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29437
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 3
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.DWHS-F"
    -- proprietary 2390: "GLRF.LSHW.DWHS-F"
    object-name: "S1-NCE96/FCB.961009FC.DWHS-F"
    description: "Dechlorinated Hot Water Supply Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 113
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002737)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.037500
    device-type: "UI IN6"
    min-pres-value: -0.200000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: 4
    -- proprietary 519: 6
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 32042
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 22
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.DHW-DP"
    -- proprietary 2390: "GLRF.LSHW.DHW-DP"
    object-name: "S1-NCE96/FCB.961009FC.DHW-DP"
    description: "Dechlorinated HW Differential Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002740)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN5"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 600
    -- proprietary 3645: 4
    -- proprietary 519: 5
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29458
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 6
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.HWHXS-T"
    -- proprietary 2390: "GLRF.LSHW.HWHXS-T"
    object-name: "S1-NCE96/FCB.961009FC.HWHXS-T"
    description: "HW Heat Exchanger Supply Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 113
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002742)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN5"
    min-pres-value: 0.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 5
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29449
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 4
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.HXLSH1-DP"
    -- proprietary 2390: "GLRF.LSHW.HXLSH1-DP"
    object-name: "S1-NCE96/FCB.961009FC.HXLSH1-DP"
    description: "HX-LSH1A,B,C Diff Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002763)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN6"
    min-pres-value: 0.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 6
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29443
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 104
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.HXLSH1A-DP"
    -- proprietary 2390: "GLRF.LSHW.HXLSH1A-DP"
    object-name: "S1-NCE96/FCB.961009FC.HXLSH1A-DP"
    description: "HX-LSH1A Diff Pressure (Shell to Tube)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002765)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN1"
    min-pres-value: 0.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: 4
    -- proprietary 519: 1
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29440
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 183
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.HXLSH1B-DP"
    -- proprietary 2390: "GLRF.LSHW.HXLSH1B-DP"
    object-name: "S1-NCE96/FCB.961009FC.HXLSH1B-DP"
    description: "HX-LSH1B Diff Pressure (Shell to Tube)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002770)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN2"
    min-pres-value: 0.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: 4
    -- proprietary 519: 2
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29446
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 170
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.HXLSH1C-DP"
    -- proprietary 2390: "GLRF.LSHW.HXLSH1C-DP"
    object-name: "S1-NCE96/FCB.961009FC.HXLSH1C-DP"
    description: "HX-LSH1C Diff Pressure (Shell to Tube)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002775)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN3"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 600
    -- proprietary 3645: 4
    -- proprietary 519: 3
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29452
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 72
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.HXSC1S-T"
    -- proprietary 2390: "GLRF.LSHW.HXSC1S-T"
    object-name: "S1-NCE96/FCB.961009FC.HXSC1S-T"
    description: "HX-SC1 Supply Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002798)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN1"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 600
    -- proprietary 3645: Null
    -- proprietary 519: 1
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29823
    -- proprietary 549: 1
    -- proprietary 3629: 10
    -- proprietary 538: "10"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 34
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961010FC.CBS-T"
    -- proprietary 2390: "GLRF.CB.CBS-T"
    object-name: "S1-NCE96/FCB.961010FC.CBS-T"
    description: "Chilled Beam Supply Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 113
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002838)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN2"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 600
    -- proprietary 3645: Null
    -- proprietary 519: 2
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29826
    -- proprietary 549: 1
    -- proprietary 3629: 10
    -- proprietary 538: "10"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 26
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961010FC.CBR-T"
    -- proprietary 2390: "GLRF.CB.CBR-T"
    object-name: "S1-NCE96/FCB.961010FC.CBR-T"
    description: "Chilled Beam Return Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002841)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.037500
    device-type: "UI IN3"
    min-pres-value: -5.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 3
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 1293
    -- proprietary 549: 1
    -- proprietary 3629: 10
    -- proprietary 538: "10"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 82
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961010FC.CB-DP"
    -- proprietary 2390: "GLRF.CB.CB-DP"
    object-name: "S1-NCE96/FCB.961010FC.CB-DP"
    description: "Chilled Beam Differential Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002843)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.037500
    device-type: "UI IN4"
    min-pres-value: -5.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 4
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29829
    -- proprietary 549: 1
    -- proprietary 3629: 10
    -- proprietary 538: "10"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 6
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961010FC.HXCB-DP"
    -- proprietary 2390: "GLRF.CB.HXCB-DP"
    object-name: "S1-NCE96/FCB.961010FC.HXCB-DP"
    description: "HXCB Water Differential Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002845)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN1"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 1000
    -- proprietary 3645: 4
    -- proprietary 519: 1
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 32312
    -- proprietary 549: 1
    -- proprietary 3629: 8
    -- proprietary 538: "8"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 242
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961008FC.DWHSL-T"
    -- proprietary 2390: "GLRF.LSHW.DWHSL-T"
    object-name: "S1-NCE96/FCB.961008FC.DWHSL-T"
    description: "Dechlorinated HW Sup Temp Leaving Tank"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 113
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002988)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN2"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 1000
    -- proprietary 3645: 4
    -- proprietary 519: 2
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 32315
    -- proprietary 549: 1
    -- proprietary 3629: 8
    -- proprietary 538: "8"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 119
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961008FC.PHWL-T"
    -- proprietary 2390: "GLRF.LSHW.PHWL-T"
    object-name: "S1-NCE96/FCB.961008FC.PHWL-T"
    description: "HX-LSH1 Leaving Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002989)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN3"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 1000
    -- proprietary 3645: 4
    -- proprietary 519: 3
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 32318
    -- proprietary 549: 1
    -- proprietary 3629: 8
    -- proprietary 538: "8"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 82
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961008FC.PCHWE-T"
    -- proprietary 2390: "GLRF.LSCHW.PCHWE-T"
    object-name: "S1-NCE96/FCB.961008FC.PCHWE-T"
    description: "HX-LSC1 Entering Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002990)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN4"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 1000
    -- proprietary 3645: 4
    -- proprietary 519: 4
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 32321
    -- proprietary 549: 1
    -- proprietary 3629: 8
    -- proprietary 538: "8"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 150
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961008FC.DWHE-T"
    -- proprietary 2390: "GLRF.LSHW.DWHE-T"
    object-name: "S1-NCE96/FCB.961008FC.DWHE-T"
    description: "Dechlorinated HX-LSH1 Entering Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002991)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN5"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 1000
    -- proprietary 3645: 4
    -- proprietary 519: 5
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 32324
    -- proprietary 549: 1
    -- proprietary 3629: 8
    -- proprietary 538: "8"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 60
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961008FC.PCHWCBE-T"
    -- proprietary 2390: "GLRF.CB.PCHWCBE-T"
    object-name: "S1-NCE96/FCB.961008FC.PCHWCBE-T"
    description: "HX-CB1 Entering Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002992)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN6"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 1000
    -- proprietary 3645: 4
    -- proprietary 519: 6
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 32327
    -- proprietary 549: 1
    -- proprietary 3629: 8
    -- proprietary 538: "8"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 196
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961008FC.PCHWCBL-T"
    -- proprietary 2390: "GLRF.CB.PCHWCBL-T"
    object-name: "S1-NCE96/FCB.961008FC.PCHWCBL-T"
    description: "HX-CB1 Leaving Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3002993)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.037500
    device-type: "UI IN5"
    min-pres-value: -5.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: 5
    -- proprietary 519: 5
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29375
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 206
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.HX-LSH3-DP"
    -- proprietary 2390: "GLRF.CHW.HX-LSH3-DP"
    object-name: "S1-NCE96/FCB.Local Application.HX-LSH3-DP"
    description: "HX-LSCH3 Cond Water Diff Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003028)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: pounds-force-per-square-inch
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.037500
    device-type: "UI IN6"
    min-pres-value: -5.000000
    max-pres-value: 50.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: 5
    -- proprietary 519: 6
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29378
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 176
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.HX-LSH4-DP"
    -- proprietary 2390: "GLRF.CHW.HX-LSH4-DP"
    object-name: "S1-NCE96/FCB.Local Application.HX-LSH4-DP"
    description: "HX-LSCH4 Cond Water Diff Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003029)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN5"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: 6
    -- proprietary 519: 5
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29363
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 157
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.HX-LSH4CWE-T"
    -- proprietary 2390: "GLRF.CHW.HX-LSH4CWE-T"
    object-name: "S1-NCE96/FCB.Local Application.HX-LSH4CWE-T"
    description: "HX-LSCH4 CW Entering Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003030)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN6"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: 6
    -- proprietary 519: 6
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29369
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 204
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.HX-LSH4CWL-T"
    -- proprietary 2390: "GLRF.CHW.HX-LSH4CWL-T"
    object-name: "S1-NCE96/FCB.Local Application.HX-LSH4CWL-T"
    description: "HX-LSCH4 CW Leaving Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003031)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN4"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: 6
    -- proprietary 519: 4
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29372
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 83
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.HX-LSH3CWL-T"
    -- proprietary 2390: "GLRF.CHW.HX-LSH3CWL-T"
    object-name: "S1-NCE96/FCB.Local Application.HX-LSH3CWL-T"
    description: "HX-LSCH3 CW Leaving Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003032)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN10"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: Null
    -- proprietary 519: 10
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29366
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 2
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.HX-LSH3CWE-T"
    -- proprietary 2390: "GLRF.CHW.HX-LSH3CWE-T"
    object-name: "S1-NCE96/FCB.Local Application.HX-LSH3CWE-T"
    description: "HX-LSCH3 CW Entering Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3003033)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN1"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 2000
    -- proprietary 3645: Null
    -- proprietary 519: 1
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29431
    -- proprietary 549: 1
    -- proprietary 3629: 8
    -- proprietary 538: "8"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 125
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961008FC.PHWEHX3_4-T"
    -- proprietary 2390: "GLRF.LSHW.PHWEHX3_4-T"
    object-name: "S1-NCE96/FCB.961008FC.PHWEHX3_4-T"
    description: "Process HW HX3/4 Entering Water Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3004893)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN4"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 2000
    -- proprietary 3645: Null
    -- proprietary 519: 4
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 32346
    -- proprietary 549: 1
    -- proprietary 3629: 8
    -- proprietary 538: "8"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 243
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961008FC.PHWLHX3_4-T"
    -- proprietary 2390: "GLRF.LSHW.PHWLHX3_4-T"
    object-name: "S1-NCE96/FCB.961008FC.PHWLHX3_4-T"
    description: "Process HW HX3/4 Leaving Water Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3004894)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN4"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 600
    -- proprietary 3645: Null
    -- proprietary 519: 4
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29899
    -- proprietary 549: 1
    -- proprietary 3629: 6
    -- proprietary 538: "6"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 232
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961006FC.CBLRHWS-T"
    -- proprietary 2390: "GLRF.BLR.CBLRHWS-T"
    object-name: "S1-NCE96/FCB.961006FC.CBLRHWS-T"
    description: "Common Boiler HW Supply Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3005088)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN1"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 3000
    -- proprietary 3645: 4
    -- proprietary 519: 1
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29914
    -- proprietary 549: 1
    -- proprietary 3629: 6
    -- proprietary 538: "6"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 13
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961006FC.ZN321-T"
    -- proprietary 2390: "GLRF.EF.RM321.ZN321-T"
    object-name: "S1-NCE96/FCB.961006FC.ZN321-T"
    description: "Zone Temperature (Blr Rm 321)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3005106)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.300000
    device-type: "UI IN2"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 3000
    -- proprietary 3645: 4
    -- proprietary 519: 2
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29917
    -- proprietary 549: 1
    -- proprietary 3629: 6
    -- proprietary 538: "6"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 34
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961006FC.ZN323-T"
    -- proprietary 2390: "GLRF.EF.RM323.ZN323-T"
    object-name: "S1-NCE96/FCB.961006FC.ZN323-T"
    description: "Zone Temperature (Elec Rm 323)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3005107)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: us-gallons-per-minute
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN3"
    min-pres-value: -5.000000
    max-pres-value: 300.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: 4
    -- proprietary 519: 3
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 33518
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 188
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.DWR-F"
    -- proprietary 2390: "GLRF.LSCHW.DWR-F"
    object-name: "S1-NCE96/FCB.961007FC.DWR-F"
    description: "Declorinated CHWR Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3005257)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: us-gallons-per-minute
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    cov-increment: 0.000000
    device-type: "UI IN2"
    min-pres-value: -5.000000
    max-pres-value: 1800.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: 4
    -- proprietary 519: 2
    -- proprietary 3930: TRUE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 33515
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 15
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.LSCH-F"
    -- proprietary 2390: "GLRF.LSCHW.LSCH-F"
    object-name: "S1-NCE96/FCB.961007FC.LSCH-F"
    description: "Life Support Process CHW Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3005259)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: proprietary 264
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 6
    cov-increment: 0.200000
    device-type: "UI IN1"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    update-interval: 100
    -- proprietary 3645: 5
    -- proprietary 519: 1
    -- proprietary 3930: FALSE
    -- proprietary 64787: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 232140
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 171
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.HCV-DWH1A-FB"
    -- proprietary 2390: "GLRF.LSHW.HCV-DWH1A-FB"
    object-name: "S1-NCE96/FCB.961009FC.HCV-DWH1A-FB"
    description: "Hot Water Control Valve Position"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3005553)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2327
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 121
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CHP3-O"
    -- proprietary 2390: "GLRF.CHW.CHP3-O"
    object-name: "S1-NCE96/FCB.Local Application.CHP3-O"
    description: "Secondary Chilled Water Pump 3 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000092)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT9"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 9
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2328
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 207
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CHP4-O"
    -- proprietary 2390: "GLRF.CHW.CHP4-O"
    object-name: "S1-NCE96/FCB.Local Application.CHP4-O"
    description: "Secondary Chilled Water Pump 4 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000093)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT4"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 4
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2336
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 193
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CT1-O"
    -- proprietary 2390: "GLRF.CHW.CT1-O"
    object-name: "S1-NCE96/FCB.Local Application.CT1-O"
    description: "Tower 1 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000094)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT5"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 5
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2337
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 13
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CT2-O"
    -- proprietary 2390: "GLRF.CHW.CT2-O"
    object-name: "S1-NCE96/FCB.Local Application.CT2-O"
    description: "Tower 2 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000095)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT6"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 6
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2338
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 13
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CT3-O"
    -- proprietary 2390: "GLRF.CHW.CT3-O"
    object-name: "S1-NCE96/FCB.Local Application.CT3-O"
    description: "Tower 3 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000096)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT10"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 10
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10046
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 188
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CWP1-O"
    -- proprietary 2390: "GLRF.CHW.CWP1-O"
    object-name: "S1-NCE96/FCB.Local Application.CWP1-O"
    description: "Condenser Water Pump 1 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000097)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT11"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 11
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10043
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 151
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CWP2-O"
    -- proprietary 2390: "GLRF.CHW.CWP2-O"
    object-name: "S1-NCE96/FCB.Local Application.CWP2-O"
    description: "Condenser Water Pump 2 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000098)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10073
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 244
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CHP1-O"
    -- proprietary 2390: "GLRF.CHW.CHP1-O"
    object-name: "S1-NCE96/FCB.Local Application.CHP1-O"
    description: "Primary CHW Pump 1 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000103)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT9"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 9
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10070
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 91
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CHP2-O"
    -- proprietary 2390: "GLRF.CHW.CHP2-O"
    object-name: "S1-NCE96/FCB.Local Application.CHP2-O"
    description: "Primary CHW Pump 2 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000104)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT4"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 5
    -- proprietary 990: 4
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10100
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 198
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CT1RISO-O"
    -- proprietary 2390: "GLRF.CHW.CT1RISO-O"
    object-name: "S1-NCE96/FCB.Local Application.CT1RISO-O"
    description: "Cooling Tower 1 Return Iso Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000106)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT5"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 5
    -- proprietary 990: 5
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10097
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 121
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CT2RISO-O"
    -- proprietary 2390: "GLRF.CHW.CT2RISO-O"
    object-name: "S1-NCE96/FCB.Local Application.CT2RISO-O"
    description: "Cooling Tower 2 Return Iso Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000107)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT6"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 5
    -- proprietary 990: 6
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10094
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 198
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CT3RISO-O"
    -- proprietary 2390: "GLRF.CHW.CT3RISO-O"
    object-name: "S1-NCE96/FCB.Local Application.CT3RISO-O"
    description: "Cooling Tower 3 Return Iso Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000108)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 6
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 11426
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 121
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CH1SP-O"
    -- proprietary 2390: "GLRF.CHW.CH1SP-O"
    object-name: "S1-NCE96/FCB.Local Application.CH1SP-O"
    description: "Chiller 1 Setpoint Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000109)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT9"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 6
    -- proprietary 990: 9
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 11429
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 121
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.CH2SP-O"
    -- proprietary 2390: "GLRF.CHW.CH2SP-O"
    object-name: "S1-NCE96/FCB.Local Application.CH2SP-O"
    description: "Chiller 2 Setpoint Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000110)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2201
    -- proprietary 549: 1
    -- proprietary 3629: 6
    -- proprietary 538: "6"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 163
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961006FC.MIX-O"
    -- proprietary 2390: "GLRF.BLR.MIX-O"
    object-name: "S1-NCE96/FCB.961006FC.MIX-O"
    description: "Mixing Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000179)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2170
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 172
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.HWP1-O"
    -- proprietary 2390: "GLRF.HWS.HWP1-O"
    object-name: "S1-NCE96/FCB.961005FC.HWP1-O"
    description: "Hot Water Pump 1 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3001356)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT9"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 9
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2172
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 85
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.HWP2-O"
    -- proprietary 2390: "GLRF.HWS.HWP2-O"
    object-name: "S1-NCE96/FCB.961005FC.HWP2-O"
    description: "Hot Water Pump 2 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3001365)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2174
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 98
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.HWP3-O"
    -- proprietary 2390: "GLRF.HWS.HWP3-O"
    object-name: "S1-NCE96/FCB.961005FC.HWP3-O"
    description: "Hot Water Pump 3 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3001374)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT6"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 6
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29764
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 115
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.HX1ISOV-O"
    -- proprietary 2390: "GLRF.HWS.HX1ISOV-O"
    object-name: "S1-NCE96/FCB.961005FC.HX1ISOV-O"
    description: "Heat Exchanger 1 Isolation Valve Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3001379)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT4"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 4
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2187
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 244
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.HX1V1-O"
    -- proprietary 2390: "GLRF.HWS.HX1V1-O"
    object-name: "S1-NCE96/FCB.961005FC.HX1V1-O"
    description: "Heat Exchanger 1 Valve 1 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3001381)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT5"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 5
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2188
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 188
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.HX1V2-O"
    -- proprietary 2390: "GLRF.HWS.HX1V2-O"
    object-name: "S1-NCE96/FCB.961005FC.HX1V2-O"
    description: "Heat Exchanger 1 Valve 2 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3001383)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT7"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 7
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29761
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 112
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.HX2ISOV-O"
    -- proprietary 2390: "GLRF.HWS.HX2ISOV-O"
    object-name: "S1-NCE96/FCB.961005FC.HX2ISOV-O"
    description: "Heat Exchanger 2 Isolation Valve Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3001388)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT6"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 6
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2189
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 75
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.HX2V1-O"
    -- proprietary 2390: "GLRF.HWS.HX2V1-O"
    object-name: "S1-NCE96/FCB.961005FC.HX2V1-O"
    description: "Heat Exchanger 2 Valve 1 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3001390)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT7"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 7
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2190
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 188
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.HX2V2-O"
    -- proprietary 2390: "GLRF.HWS.HX2V2-O"
    object-name: "S1-NCE96/FCB.961005FC.HX2V2-O"
    description: "Heat Exchanger 2 Valve 2 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3001392)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT6"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 5
    -- proprietary 990: 6
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29767
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 105
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.HX3ISOV-O"
    -- proprietary 2390: "GLRF.HWS.HX3ISOV-O"
    object-name: "S1-NCE96/FCB.961005FC.HX3ISOV-O"
    description: "Heat Exchanger 3 Isolation Valve Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3001397)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT4"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 4
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10052
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 217
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.HX3V1-O"
    -- proprietary 2390: "GLRF.HWS.HX3V1-O"
    object-name: "S1-NCE96/FCB.961005FC.HX3V1-O"
    description: "Heat Exchanger 3 Valve 1 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3001399)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT5"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 5
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10055
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 188
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.HX3V2-O"
    -- proprietary 2390: "GLRF.HWS.HX3V2-O"
    object-name: "S1-NCE96/FCB.961005FC.HX3V2-O"
    description: "Heat Exchanger 3 Valve 2 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3001401)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT7"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 5
    -- proprietary 990: 7
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10058
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 37
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.HCV-H6-O"
    -- proprietary 2390: "GLRF.HWS.HCV-H6-O"
    object-name: "S1-NCE96/FCB.961005FC.HCV-H6-O"
    description: "Bypass Control Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3001403)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 5
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29755
    -- proprietary 549: 1
    -- proprietary 3629: 5
    -- proprietary 538: "5"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 59
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961005FC.EF284-O"
    -- proprietary 2390: "GLRF.EF.RM284.EF284-O"
    object-name: "S1-NCE96/FCB.961005FC.EF284-O"
    description: "Exhaust Fan 284 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3001414)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT4"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 4
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 31477
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 161
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.HXLSCH1AV-O"
    -- proprietary 2390: "GLRF.LSCHW.HXLSCH1AV-O"
    object-name: "S1-NCE96/FCB.961007FC.HXLSCH1AV-O"
    description: "HX-LSCH1A CHW Control Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002475)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT5"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 5
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 31600
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 216
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.HXLSCH1BV-O"
    -- proprietary 2390: "GLRF.LSCHW.HXLSCH1BV-O"
    object-name: "S1-NCE96/FCB.961007FC.HXLSCH1BV-O"
    description: "HX-LSCH1B CHW Control Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002479)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT6"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 6
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 31723
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 200
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.HXLSCH1CV-O"
    -- proprietary 2390: "GLRF.LSCHW.HXLSCH1CV-O"
    object-name: "S1-NCE96/FCB.961007FC.HXLSCH1CV-O"
    description: "HX-LSCH1C CHW Control Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002483)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT4"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 4
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29473
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 147
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.HCV-DWC1-O"
    -- proprietary 2390: "GLRF.LSCHW.HCV-DWC1-O"
    object-name: "S1-NCE96/FCB.961007FC.HCV-DWC1-O"
    description: "HX-LSCH1 Bypass Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002485)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2327
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 26
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.LSCHWP1-O"
    -- proprietary 2390: "GLRF.LSCHW.LSCHWP1-O"
    object-name: "S1-NCE96/FCB.961007FC.LSCHWP1-O"
    description: "Life Support CHW Pump 1 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002511)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT9"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 9
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2328
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 204
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.LSCHWP2-O"
    -- proprietary 2390: "GLRF.LSCHW.LSCHWP2-O"
    object-name: "S1-NCE96/FCB.961007FC.LSCHWP2-O"
    description: "Life Support CHW Pump 2 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002520)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT4"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 4
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2327
    -- proprietary 549: 1
    -- proprietary 3629: 8
    -- proprietary 538: "8"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 115
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961008FC.LSHWP3-O"
    -- proprietary 2390: "GLRF.LSHW.LSHWP3-O"
    object-name: "S1-NCE96/FCB.961008FC.LSHWP3-O"
    description: "Life Support HW Pump 3 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002658)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT9"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 9
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2328
    -- proprietary 549: 1
    -- proprietary 3629: 8
    -- proprietary 538: "8"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 114
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961008FC.LSHWP4-O"
    -- proprietary 2390: "GLRF.LSHW.LSHWP4-O"
    object-name: "S1-NCE96/FCB.961008FC.LSHWP4-O"
    description: "Life Support HW Pump 4 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002667)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 31477
    -- proprietary 549: 1
    -- proprietary 3629: 8
    -- proprietary 538: "8"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 11
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961008FC.HXLSH3CV-O"
    -- proprietary 2390: "GLRF.LSHW.HXLSH3CV-O"
    object-name: "S1-NCE96/FCB.961008FC.HXLSH3CV-O"
    description: "HX-LSH3 Process Cond Wtr Vlv Ouput"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002671)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT9"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 9
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 31600
    -- proprietary 549: 1
    -- proprietary 3629: 8
    -- proprietary 538: "8"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 221
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961008FC.HXLSH4CV-O"
    -- proprietary 2390: "GLRF.LSHW.HXLSH4CV-O"
    object-name: "S1-NCE96/FCB.961008FC.HXLSH4CV-O"
    description: "HX-LSH4 Process Cond Wtr Vlv Ouput"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002675)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29473
    -- proprietary 549: 1
    -- proprietary 3629: 8
    -- proprietary 538: "8"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 224
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961008FC.HCV-LSH5-O"
    -- proprietary 2390: "GLRF.LSHW.HCV-LSH5-O"
    object-name: "S1-NCE96/FCB.961008FC.HCV-LSH5-O"
    description: "Process HW Bypass Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002677)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT6"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 6
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29479
    -- proprietary 549: 1
    -- proprietary 3629: 8
    -- proprietary 538: "8"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 231
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961008FC.HCV-DCH4-O"
    -- proprietary 2390: "GLRF.LSHW.HCV-DCH4-O"
    object-name: "S1-NCE96/FCB.961008FC.HCV-DCH4-O"
    description: "HX-LSC2 Chilled Water Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002682)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT4"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 4
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 31477
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 174
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.HXLSH1AV-O"
    -- proprietary 2390: "GLRF.LSHW.HXLSH1AV-O"
    object-name: "S1-NCE96/FCB.961009FC.HXLSH1AV-O"
    description: "HX-LSH1A Hot Water Control Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002747)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT5"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 5
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 31600
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 220
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.HXLSH1BV-O"
    -- proprietary 2390: "GLRF.LSHW.HXLSH1BV-O"
    object-name: "S1-NCE96/FCB.961009FC.HXLSH1BV-O"
    description: "HX-LSH1B Hot Water Control Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002751)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT6"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 6
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 31723
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 139
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.HXLSH1CV-O"
    -- proprietary 2390: "GLRF.LSHW.HXLSH1CV-O"
    object-name: "S1-NCE96/FCB.961009FC.HXLSH1CV-O"
    description: "HX-LSH1C Hot Water Control Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002755)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: proprietary 264
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT4"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 4
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: TRUE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29476
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 206
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.HCV-DWH1-O"
    -- proprietary 2390: "GLRF.LSHW.HCV-DWHB-O"
    object-name: "S1-NCE96/FCB.961009FC.HCV-DWH1-O"
    description: "Hot Water Control Valve B Output (2/3)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002757)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT5"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 5
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29461
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 212
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.HCV-DWH4-O"
    -- proprietary 2390: "GLRF.LSHW.HCV-DWH4-O"
    object-name: "S1-NCE96/FCB.961009FC.HCV-DWH4-O"
    description: "HX-SC1 Mix Valve Output (Cond Preheat)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002759)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29473
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 212
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.HCV-DWH2-O"
    -- proprietary 2390: "GLRF.LSHW.HCV-DWH2-O"
    object-name: "S1-NCE96/FCB.961009FC.HCV-DWH2-O"
    description: "HX-LSH1 Bypass Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002761)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2327
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 247
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.LSHWP1-O"
    -- proprietary 2390: "GLRF.LSHW.LSHWP1-O"
    object-name: "S1-NCE96/FCB.961009FC.LSHWP1-O"
    description: "Life Support HW Pump 1 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002787)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT9"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 9
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2328
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 34
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.LSHWP2-O"
    -- proprietary 2390: "GLRF.LSHW.LSHWP2-O"
    object-name: "S1-NCE96/FCB.961009FC.LSHWP2-O"
    description: "Life Support HW Pump 2 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002796)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT6"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 6
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29479
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 0
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.HCV-SC1-O"
    -- proprietary 2390: "GLRF.LSHW.HCV-SC1-O"
    object-name: "S1-NCE96/FCB.961009FC.HCV-SC1-O"
    description: "Cold Water Condensate Cooling Vlv Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002800)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2327
    -- proprietary 549: 1
    -- proprietary 3629: 10
    -- proprietary 538: "10"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 148
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961010FC.CBP1-O"
    -- proprietary 2390: "GLRF.CB.CBP1-O"
    object-name: "S1-NCE96/FCB.961010FC.CBP1-O"
    description: "Chilled Beam Pump 1 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002854)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT9"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 9
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 2328
    -- proprietary 549: 1
    -- proprietary 3629: 10
    -- proprietary 538: "10"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 148
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961010FC.CBP2-O"
    -- proprietary 2390: "GLRF.CB.CBP2-O"
    object-name: "S1-NCE96/FCB.961010FC.CBP2-O"
    description: "Chilled Beam Pump 2 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002863)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT4"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 4
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29675
    -- proprietary 549: 1
    -- proprietary 3629: 10
    -- proprietary 538: "10"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 148
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961010FC.HCV-CB1-O"
    -- proprietary 2390: "GLRF.CB.HCV-CB1-O"
    object-name: "S1-NCE96/FCB.961010FC.HCV-CB1-O"
    description: "BldgChilled Water Injection Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002865)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29540
    -- proprietary 549: 1
    -- proprietary 3629: 10
    -- proprietary 538: "10"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 148
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961010FC.HCV-CB2-O"
    -- proprietary 2390: "GLRF.CB.HCV-CB2-O"
    object-name: "S1-NCE96/FCB.961010FC.HCV-CB2-O"
    description: "HX CB Bypass Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3002869)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT9"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 9
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29552
    -- proprietary 549: 1
    -- proprietary 3629: 10
    -- proprietary 538: "10"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 113
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961010FC.HCV-LSCH5-O"
    -- proprietary 2390: "GLRF.CB.HCV-LSCH5-O"
    object-name: "S1-NCE96/FCB.961010FC.HCV-LSCH5-O"
    description: "HX Chilled Water Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003258)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: proprietary 264
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT7"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 7
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10076
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 128
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.HCV-C17-O"
    -- proprietary 2390: "GLRF.CHW.HCV-C17-O"
    object-name: "S1-NCE96/FCB.Local Application.HCV-C17-O"
    description: "CW Pump Bypass Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003289)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: proprietary 264
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT4"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 6
    -- proprietary 990: 4
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10049
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 242
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.HCV-C1-O"
    -- proprietary 2390: "GLRF.CHW.HCV-C1-O"
    object-name: "S1-NCE96/FCB.Local Application.HCV-C1-O"
    description: "Chiller 1 CW Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003290)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: proprietary 264
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT5"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 6
    -- proprietary 990: 5
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10052
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 103
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.HCV-C2-O"
    -- proprietary 2390: "GLRF.CHW.HCV-C2-O"
    object-name: "S1-NCE96/FCB.Local Application.HCV-C2-O"
    description: "Chiller 2 CW Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003291)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: proprietary 265
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT6"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 6
    -- proprietary 990: 6
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10055
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 93
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.HCV-C3-O"
    -- proprietary 2390: "GLRF.CHW.HCV-C3-O"
    object-name: "S1-NCE96/FCB.Local Application.HCV-C3-O"
    description: "CW Bypass Valve Output (N.O. Vlv)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003292)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: proprietary 264
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT7"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 6
    -- proprietary 990: 7
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 10058
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 538: "4"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 121
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.Local Application.HCV-C4-O"
    -- proprietary 2390: "GLRF.CHW.HCV-C4-O"
    object-name: "S1-NCE96/FCB.Local Application.HCV-C4-O"
    description: "CW Bypass Valve Output (N.C. Vlv)"
    -- proprietary 512: 86
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3003293)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29905
    -- proprietary 549: 1
    -- proprietary 3629: 6
    -- proprietary 538: "6"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 135
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961006FC.EF321-O"
    -- proprietary 2390: "GLRF.EF.RM321.EF321-O"
    object-name: "S1-NCE96/FCB.961006FC.EF321-O"
    description: "Exhaust Fan 321 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005103)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT9"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 9
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 29911
    -- proprietary 549: 1
    -- proprietary 3629: 6
    -- proprietary 538: "6"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 53
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961006FC.EF323-O"
    -- proprietary 2390: "GLRF.EF.RM323.EF323-O"
    object-name: "S1-NCE96/FCB.961006FC.EF323-O"
    description: "Exhaust Fan 323 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005105)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 33512
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 194
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.LSCP1-O"
    -- proprietary 2390: "GLRF.LSCHW.LSCP1-O"
    object-name: "S1-NCE96/FCB.961007FC.LSCP1-O"
    description: "Life Support Circ Pump 1 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005243)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 5
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 33506
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 87
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.LSCP2-O"
    -- proprietary 2390: "GLRF.LSCHW.LSCP2-O"
    object-name: "S1-NCE96/FCB.961007FC.LSCP2-O"
    description: "Life Support Circ Pump 2 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005249)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT9"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 5
    -- proprietary 990: 9
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 33500
    -- proprietary 549: 1
    -- proprietary 3629: 7
    -- proprietary 538: "7"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 220
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961007FC.LSCP3-O"
    -- proprietary 2390: "GLRF.LSCHW.LSCP3-O"
    object-name: "S1-NCE96/FCB.961007FC.LSCP3-O"
    description: "Life Support Circ Pump 3 Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005255)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: proprietary 264
    -- proprietary 661: 6
    cov-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT7"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 7
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32589: 232137
    -- proprietary 549: 1
    -- proprietary 3629: 9
    -- proprietary 538: "9"
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 245
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961009FC.HCV-DWH1A-O"
    -- proprietary 2390: "GLRF.LSHW.HCV-DWH1A-O"
    object-name: "S1-NCE96/FCB.961009FC.HCV-DWH1A-O"
    description: "Hot Water Control Valve A Output (1/3)"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 112
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3005552)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NCE96/Programming.Outdoor Air.NAE-96 Outside Air Temp"
    -- proprietary 2390: "NAE-96 Outside Air Temp"
    object-name: "S1-NCE96/Programming.Outdoor Air.NAE-96 Outside Air Temp"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000060)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    max-pres-value: 169999997607218212453866206899682148352.000000
    min-pres-value: -169999997607218212453866206899682148352.000000
    cov-increment: 0.010000
    units: btus_per-pound
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 3807: TRUE
    -- proprietary 64786: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 32527: "metasys3:S1-NCE96/Programming.Outdoor Air.NAE-96 Outside Air Enthalpy"
    -- proprietary 2390: "NAE-96 Outside Air Enthalpy"
    object-name: "S1-NCE96/Programming.Outdoor Air.NAE-96 Outside Air Enthalpy"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000061)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: revolutions-per-minute
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 0
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "OUTPUT SPEED"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961011VN.AV-0"
    -- proprietary 2390: "GLRF.CHW.CHP1 VFD.OUTPUT SPEED"
    object-name: "S1-NCE96/FCB.961011VN.AV-0"
    description: "Rated Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000301)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hertz
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 1
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "OUTPUT FREQ"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961011VN.AV-1"
    -- proprietary 2390: "GLRF.CHW.CHP1 VFD.OUTPUT FREQ"
    object-name: "S1-NCE96/FCB.961011VN.AV-1"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000302)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 14
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "RUN TIME (R)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961011VN.AV-14"
    -- proprietary 2390: "GLRF.CHW.CHP1 VFD.RUN TIME (R)"
    object-name: "S1-NCE96/FCB.961011VN.AV-14"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000303)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 15
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "MOTOR TEMP"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961011VN.AV-15"
    -- proprietary 2390: "GLRF.CHW.CHP1 VFD.MOTOR TEMP"
    object-name: "S1-NCE96/FCB.961011VN.AV-15"
    description: "Motor Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000304)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: amperes
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 4
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "CURRENT"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961011VN.AV-4"
    -- proprietary 2390: "GLRF.CHW.CHP1 VFD.CURRENT"
    object-name: "S1-NCE96/FCB.961011VN.AV-4"
    description: "Current"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000305)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 5
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "TORQUE"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961011VN.AV-5"
    -- proprietary 2390: "GLRF.CHW.CHP1 VFD.TORQUE"
    object-name: "S1-NCE96/FCB.961011VN.AV-5"
    description: "Torque"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000306)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatts
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 6
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "POWER"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961011VN.AV-6"
    -- proprietary 2390: "GLRF.CHW.CHP1 VFD.POWER"
    object-name: "S1-NCE96/FCB.961011VN.AV-6"
    description: "Power"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000307)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 7
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "DRIVE TEMP"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961011VN.AV-7"
    -- proprietary 2390: "GLRF.CHW.CHP1 VFD.DRIVE TEMP"
    object-name: "S1-NCE96/FCB.961011VN.AV-7"
    description: "Drive Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000308)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 8
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "KWH (R)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961011VN.AV-8"
    -- proprietary 2390: "GLRF.CHW.CHP1 VFD.KWH (R)"
    object-name: "S1-NCE96/FCB.961011VN.AV-8"
    description: "Energy in KWH"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000309)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: megawatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 9
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "MWH (NR)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961011VN.AV-9"
    -- proprietary 2390: "GLRF.CHW.CHP1 VFD.MWH (NR)"
    object-name: "S1-NCE96/FCB.961011VN.AV-9"
    description: "Mega Watt Hour"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000310)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: revolutions-per-minute
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 0
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "OUTPUT SPEED"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961012VN.AV-0"
    -- proprietary 2390: "GLRF.CHW.CHP2 VFD.OUTPUT SPEED"
    object-name: "S1-NCE96/FCB.961012VN.AV-0"
    description: "Rated Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000317)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hertz
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 1
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "OUTPUT FREQ"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961012VN.AV-1"
    -- proprietary 2390: "GLRF.CHW.CHP2 VFD.OUTPUT FREQ"
    object-name: "S1-NCE96/FCB.961012VN.AV-1"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000318)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 14
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "RUN TIME (R)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961012VN.AV-14"
    -- proprietary 2390: "GLRF.CHW.CHP2 VFD.RUN TIME (R)"
    object-name: "S1-NCE96/FCB.961012VN.AV-14"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000319)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 15
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "MOTOR TEMP"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961012VN.AV-15"
    -- proprietary 2390: "GLRF.CHW.CHP2 VFD.MOTOR TEMP"
    object-name: "S1-NCE96/FCB.961012VN.AV-15"
    description: "Motor Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000320)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: amperes
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 4
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "CURRENT"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961012VN.AV-4"
    -- proprietary 2390: "GLRF.CHW.CHP2 VFD.CURRENT"
    object-name: "S1-NCE96/FCB.961012VN.AV-4"
    description: "Current"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000321)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 5
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "TORQUE"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961012VN.AV-5"
    -- proprietary 2390: "GLRF.CHW.CHP2 VFD.TORQUE"
    object-name: "S1-NCE96/FCB.961012VN.AV-5"
    description: "Torque"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000322)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatts
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 6
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "POWER"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961012VN.AV-6"
    -- proprietary 2390: "GLRF.CHW.CHP2 VFD.POWER"
    object-name: "S1-NCE96/FCB.961012VN.AV-6"
    description: "Power"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000323)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 7
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "DRIVE TEMP"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961012VN.AV-7"
    -- proprietary 2390: "GLRF.CHW.CHP2 VFD.DRIVE TEMP"
    object-name: "S1-NCE96/FCB.961012VN.AV-7"
    description: "Drive Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000324)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 8
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "KWH (R)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961012VN.AV-8"
    -- proprietary 2390: "GLRF.CHW.CHP2 VFD.KWH (R)"
    object-name: "S1-NCE96/FCB.961012VN.AV-8"
    description: "Energy in KWH"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000325)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: megawatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 9
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "MWH (NR)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961012VN.AV-9"
    -- proprietary 2390: "GLRF.CHW.CHP2 VFD.MWH (NR)"
    object-name: "S1-NCE96/FCB.961012VN.AV-9"
    description: "Mega Watt Hour"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000326)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: revolutions-per-minute
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 0
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "OUTPUT SPEED"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961013VN.AV-0"
    -- proprietary 2390: "GLRF.CHW.CHP3 VFD.OUTPUT SPEED"
    object-name: "S1-NCE96/FCB.961013VN.AV-0"
    description: "Rated Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000333)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hertz
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 1
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "OUTPUT FREQ"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961013VN.AV-1"
    -- proprietary 2390: "GLRF.CHW.CHP3 VFD.OUTPUT FREQ"
    object-name: "S1-NCE96/FCB.961013VN.AV-1"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000334)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 14
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "RUN TIME (R)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961013VN.AV-14"
    -- proprietary 2390: "GLRF.CHW.CHP3 VFD.RUN TIME (R)"
    object-name: "S1-NCE96/FCB.961013VN.AV-14"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000335)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 15
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "MOTOR TEMP"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961013VN.AV-15"
    -- proprietary 2390: "GLRF.CHW.CHP3 VFD.MOTOR TEMP"
    object-name: "S1-NCE96/FCB.961013VN.AV-15"
    description: "Motor Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000336)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: amperes
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 4
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "CURRENT"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961013VN.AV-4"
    -- proprietary 2390: "GLRF.CHW.CHP3 VFD.CURRENT"
    object-name: "S1-NCE96/FCB.961013VN.AV-4"
    description: "Current"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000337)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 5
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "TORQUE"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961013VN.AV-5"
    -- proprietary 2390: "GLRF.CHW.CHP3 VFD.TORQUE"
    object-name: "S1-NCE96/FCB.961013VN.AV-5"
    description: "Torque"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000338)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatts
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 6
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "POWER"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961013VN.AV-6"
    -- proprietary 2390: "GLRF.CHW.CHP3 VFD.POWER"
    object-name: "S1-NCE96/FCB.961013VN.AV-6"
    description: "Power"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000339)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 7
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "DRIVE TEMP"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961013VN.AV-7"
    -- proprietary 2390: "GLRF.CHW.CHP3 VFD.DRIVE TEMP"
    object-name: "S1-NCE96/FCB.961013VN.AV-7"
    description: "Drive Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000340)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 8
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "KWH (R)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961013VN.AV-8"
    -- proprietary 2390: "GLRF.CHW.CHP3 VFD.KWH (R)"
    object-name: "S1-NCE96/FCB.961013VN.AV-8"
    description: "Energy in KWH"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000341)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: megawatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 9
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "MWH (NR)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961013VN.AV-9"
    -- proprietary 2390: "GLRF.CHW.CHP3 VFD.MWH (NR)"
    object-name: "S1-NCE96/FCB.961013VN.AV-9"
    description: "Mega Watt Hour"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000342)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: revolutions-per-minute
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 0
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "OUTPUT SPEED"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961014VN.AV-0"
    -- proprietary 2390: "GLRF.CHW.CHP4 VFD.OUTPUT SPEED"
    object-name: "S1-NCE96/FCB.961014VN.AV-0"
    description: "Rated Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000349)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hertz
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 1
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "OUTPUT FREQ"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961014VN.AV-1"
    -- proprietary 2390: "GLRF.CHW.CHP4 VFD.OUTPUT FREQ"
    object-name: "S1-NCE96/FCB.961014VN.AV-1"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000350)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 14
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "RUN TIME (R)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961014VN.AV-14"
    -- proprietary 2390: "GLRF.CHW.CHP4 VFD.RUN TIME (R)"
    object-name: "S1-NCE96/FCB.961014VN.AV-14"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000351)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 15
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "MOTOR TEMP"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961014VN.AV-15"
    -- proprietary 2390: "GLRF.CHW.CHP4 VFD.MOTOR TEMP"
    object-name: "S1-NCE96/FCB.961014VN.AV-15"
    description: "Motor Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000352)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: amperes
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 4
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "CURRENT"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961014VN.AV-4"
    -- proprietary 2390: "GLRF.CHW.CHP4 VFD.CURRENT"
    object-name: "S1-NCE96/FCB.961014VN.AV-4"
    description: "Current"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000353)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 5
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "TORQUE"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961014VN.AV-5"
    -- proprietary 2390: "GLRF.CHW.CHP4 VFD.TORQUE"
    object-name: "S1-NCE96/FCB.961014VN.AV-5"
    description: "Torque"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000354)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatts
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 6
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "POWER"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961014VN.AV-6"
    -- proprietary 2390: "GLRF.CHW.CHP4 VFD.POWER"
    object-name: "S1-NCE96/FCB.961014VN.AV-6"
    description: "Power"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000355)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 7
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "DRIVE TEMP"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961014VN.AV-7"
    -- proprietary 2390: "GLRF.CHW.CHP4 VFD.DRIVE TEMP"
    object-name: "S1-NCE96/FCB.961014VN.AV-7"
    description: "Drive Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000356)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 8
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "KWH (R)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961014VN.AV-8"
    -- proprietary 2390: "GLRF.CHW.CHP4 VFD.KWH (R)"
    object-name: "S1-NCE96/FCB.961014VN.AV-8"
    description: "Energy in KWH"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000357)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: megawatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 9
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "MWH (NR)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961014VN.AV-9"
    -- proprietary 2390: "GLRF.CHW.CHP4 VFD.MWH (NR)"
    object-name: "S1-NCE96/FCB.961014VN.AV-9"
    description: "Mega Watt Hour"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000358)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: revolutions-per-minute
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 0
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961015VN.AV-0"
    -- proprietary 2390: "GLRF.CHW.CWP1 VFD.OUTPUT SPEED"
    object-name: "S1-NCE96/FCB.961015VN.AV-0"
    description: "Rated Speed"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000365)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: hertz
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 1
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961015VN.AV-1"
    -- proprietary 2390: "GLRF.CHW.CWP1 VFD.OUTPUT FREQ"
    object-name: "S1-NCE96/FCB.961015VN.AV-1"
    description: "Frequency Actual"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000366)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 14
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961015VN.AV-14"
    -- proprietary 2390: "GLRF.CHW.CWP1 VFD.RUN TIME (R)"
    object-name: "S1-NCE96/FCB.961015VN.AV-14"
    description: "Run Time"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000367)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 15
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961015VN.AV-15"
    -- proprietary 2390: "GLRF.CHW.CWP1 VFD.MOTOR TEMP"
    object-name: "S1-NCE96/FCB.961015VN.AV-15"
    description: "Motor Temp"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000368)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: amperes
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 4
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961015VN.AV-4"
    -- proprietary 2390: "GLRF.CHW.CWP1 VFD.CURRENT"
    object-name: "S1-NCE96/FCB.961015VN.AV-4"
    description: "Current"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000369)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 5
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961015VN.AV-5"
    -- proprietary 2390: "GLRF.CHW.CWP1 VFD.TORQUE"
    object-name: "S1-NCE96/FCB.961015VN.AV-5"
    description: "Torque"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000370)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: kilowatts
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 6
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961015VN.AV-6"
    -- proprietary 2390: "GLRF.CHW.CWP1 VFD.POWER"
    object-name: "S1-NCE96/FCB.961015VN.AV-6"
    description: "Power"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000371)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 7
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961015VN.AV-7"
    -- proprietary 2390: "GLRF.CHW.CWP1 VFD.DRIVE TEMP"
    object-name: "S1-NCE96/FCB.961015VN.AV-7"
    description: "Drive Temp"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000372)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: kilowatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 8
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961015VN.AV-8"
    -- proprietary 2390: "GLRF.CHW.CWP1 VFD.KWH (R)"
    object-name: "S1-NCE96/FCB.961015VN.AV-8"
    description: "Energy in KWH"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000373)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: megawatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 9
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961015VN.AV-9"
    -- proprietary 2390: "GLRF.CHW.CWP1 VFD.MWH (NR)"
    object-name: "S1-NCE96/FCB.961015VN.AV-9"
    description: "Mega Watt Hour"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000374)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: revolutions-per-minute
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 0
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961016VN.AV-0"
    -- proprietary 2390: "GLRF.CHW.CWP2 VFD.OUTPUT SPEED"
    object-name: "S1-NCE96/FCB.961016VN.AV-0"
    description: "Rated Speed"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000381)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: hertz
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 1
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961016VN.AV-1"
    -- proprietary 2390: "GLRF.CHW.CWP2 VFD.OUTPUT FREQ"
    object-name: "S1-NCE96/FCB.961016VN.AV-1"
    description: "Frequency Actual"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000382)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 14
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961016VN.AV-14"
    -- proprietary 2390: "GLRF.CHW.CWP2 VFD.RUN TIME (R)"
    object-name: "S1-NCE96/FCB.961016VN.AV-14"
    description: "Run Time"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000383)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 15
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961016VN.AV-15"
    -- proprietary 2390: "GLRF.CHW.CWP2 VFD.MOTOR TEMP"
    object-name: "S1-NCE96/FCB.961016VN.AV-15"
    description: "Motor Temp"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000384)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: amperes
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 4
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961016VN.AV-4"
    -- proprietary 2390: "GLRF.CHW.CWP2 VFD.CURRENT"
    object-name: "S1-NCE96/FCB.961016VN.AV-4"
    description: "Current"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000385)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 5
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961016VN.AV-5"
    -- proprietary 2390: "GLRF.CHW.CWP2 VFD.TORQUE"
    object-name: "S1-NCE96/FCB.961016VN.AV-5"
    description: "Torque"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000386)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: kilowatts
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 6
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961016VN.AV-6"
    -- proprietary 2390: "GLRF.CHW.CWP2 VFD.POWER"
    object-name: "S1-NCE96/FCB.961016VN.AV-6"
    description: "Power"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000387)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 7
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961016VN.AV-7"
    -- proprietary 2390: "GLRF.CHW.CWP2 VFD.DRIVE TEMP"
    object-name: "S1-NCE96/FCB.961016VN.AV-7"
    description: "Drive Temp"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000388)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: kilowatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 8
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961016VN.AV-8"
    -- proprietary 2390: "GLRF.CHW.CWP2 VFD.KWH (R)"
    object-name: "S1-NCE96/FCB.961016VN.AV-8"
    description: "Energy in KWH"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000389)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,true,false,false}
    units: megawatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 9
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961016VN.AV-9"
    -- proprietary 2390: "GLRF.CHW.CWP2 VFD.MWH (NR)"
    object-name: "S1-NCE96/FCB.961016VN.AV-9"
    description: "Mega Watt Hour"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000390)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: revolutions-per-minute
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 0
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "OUTPUT SPEED"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961018VN.AV-0"
    -- proprietary 2390: "GLRF.CHW.CT2 VFD.OUTPUT SPEED"
    object-name: "S1-NCE96/FCB.961018VN.AV-0"
    description: "Rated Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000413)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hertz
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 1
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "OUTPUT FREQ"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961018VN.AV-1"
    -- proprietary 2390: "GLRF.CHW.CT2 VFD.OUTPUT FREQ"
    object-name: "S1-NCE96/FCB.961018VN.AV-1"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000414)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 14
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "RUN TIME (R)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961018VN.AV-14"
    -- proprietary 2390: "GLRF.CHW.CT2 VFD.RUN TIME (R)"
    object-name: "S1-NCE96/FCB.961018VN.AV-14"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000415)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 15
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "MOTOR TEMP"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961018VN.AV-15"
    -- proprietary 2390: "GLRF.CHW.CT2 VFD.MOTOR TEMP"
    object-name: "S1-NCE96/FCB.961018VN.AV-15"
    description: "Motor Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000416)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: amperes
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 4
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "CURRENT"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961018VN.AV-4"
    -- proprietary 2390: "GLRF.CHW.CT2 VFD.CURRENT"
    object-name: "S1-NCE96/FCB.961018VN.AV-4"
    description: "Current"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000417)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 5
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "TORQUE"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961018VN.AV-5"
    -- proprietary 2390: "GLRF.CHW.CT2 VFD.TORQUE"
    object-name: "S1-NCE96/FCB.961018VN.AV-5"
    description: "Torque"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000418)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatts
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 6
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "POWER"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961018VN.AV-6"
    -- proprietary 2390: "GLRF.CHW.CT2 VFD.POWER"
    object-name: "S1-NCE96/FCB.961018VN.AV-6"
    description: "Power"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000419)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 7
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "DRIVE TEMP"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961018VN.AV-7"
    -- proprietary 2390: "GLRF.CHW.CT2 VFD.DRIVE TEMP"
    object-name: "S1-NCE96/FCB.961018VN.AV-7"
    description: "Drive Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000420)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 8
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "KWH (R)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961018VN.AV-8"
    -- proprietary 2390: "GLRF.CHW.CT2 VFD.KWH (R)"
    object-name: "S1-NCE96/FCB.961018VN.AV-8"
    description: "Energy in KWH"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000421)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: megawatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 9
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "MWH (NR)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961018VN.AV-9"
    -- proprietary 2390: "GLRF.CHW.CT2 VFD.MWH (NR)"
    object-name: "S1-NCE96/FCB.961018VN.AV-9"
    description: "Mega Watt Hour"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000422)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: revolutions-per-minute
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 0
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "OUTPUT SPEED"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961019VN.AV-0"
    -- proprietary 2390: "GLRF.CHW.CT3 VFD.OUTPUT SPEED"
    object-name: "S1-NCE96/FCB.961019VN.AV-0"
    description: "Rated Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000429)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hertz
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 1
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "OUTPUT FREQ"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961019VN.AV-1"
    -- proprietary 2390: "GLRF.CHW.CT3 VFD.OUTPUT FREQ"
    object-name: "S1-NCE96/FCB.961019VN.AV-1"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000430)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 14
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "RUN TIME (R)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961019VN.AV-14"
    -- proprietary 2390: "GLRF.CHW.CT3 VFD.RUN TIME (R)"
    object-name: "S1-NCE96/FCB.961019VN.AV-14"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000431)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 15
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "MOTOR TEMP"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961019VN.AV-15"
    -- proprietary 2390: "GLRF.CHW.CT3 VFD.MOTOR TEMP"
    object-name: "S1-NCE96/FCB.961019VN.AV-15"
    description: "Motor Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000432)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: amperes
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 4
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "CURRENT"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961019VN.AV-4"
    -- proprietary 2390: "GLRF.CHW.CT3 VFD.CURRENT"
    object-name: "S1-NCE96/FCB.961019VN.AV-4"
    description: "Current"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000433)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 5
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "TORQUE"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961019VN.AV-5"
    -- proprietary 2390: "GLRF.CHW.CT3 VFD.TORQUE"
    object-name: "S1-NCE96/FCB.961019VN.AV-5"
    description: "Torque"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000434)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatts
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 6
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "POWER"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961019VN.AV-6"
    -- proprietary 2390: "GLRF.CHW.CT3 VFD.POWER"
    object-name: "S1-NCE96/FCB.961019VN.AV-6"
    description: "Power"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000435)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 7
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "DRIVE TEMP"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961019VN.AV-7"
    -- proprietary 2390: "GLRF.CHW.CT3 VFD.DRIVE TEMP"
    object-name: "S1-NCE96/FCB.961019VN.AV-7"
    description: "Drive Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000436)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 8
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "KWH (R)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961019VN.AV-8"
    -- proprietary 2390: "GLRF.CHW.CT3 VFD.KWH (R)"
    object-name: "S1-NCE96/FCB.961019VN.AV-8"
    description: "Energy in KWH"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000437)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: megawatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 9
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "MWH (NR)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961019VN.AV-9"
    -- proprietary 2390: "GLRF.CHW.CT3 VFD.MWH (NR)"
    object-name: "S1-NCE96/FCB.961019VN.AV-9"
    description: "Mega Watt Hour"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000438)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: revolutions-per-minute
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 0
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "OUTPUT SPEED"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961024VN.AV-0"
    -- proprietary 2390: "GLRF.LSCHW.CHP2 VFD.OUTPUT SPEED"
    object-name: "S1-NCE96/FCB.961024VN.AV-0"
    description: "Rated Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000509)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hertz
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 1
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "OUTPUT FREQ"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961024VN.AV-1"
    -- proprietary 2390: "GLRF.LSCHW.CHP2 VFD.OUTPUT FREQ"
    object-name: "S1-NCE96/FCB.961024VN.AV-1"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000510)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 14
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "RUN TIME (R)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961024VN.AV-14"
    -- proprietary 2390: "GLRF.LSCHW.CHP2 VFD.RUN TIME (R)"
    object-name: "S1-NCE96/FCB.961024VN.AV-14"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000511)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 15
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "MOTOR TEMP"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961024VN.AV-15"
    -- proprietary 2390: "GLRF.LSCHW.CHP2 VFD.MOTOR TEMP"
    object-name: "S1-NCE96/FCB.961024VN.AV-15"
    description: "Motor Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000512)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: amperes
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 4
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "CURRENT"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961024VN.AV-4"
    -- proprietary 2390: "GLRF.LSCHW.CHP2 VFD.CURRENT"
    object-name: "S1-NCE96/FCB.961024VN.AV-4"
    description: "Current"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000513)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 5
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "TORQUE"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961024VN.AV-5"
    -- proprietary 2390: "GLRF.LSCHW.CHP2 VFD.TORQUE"
    object-name: "S1-NCE96/FCB.961024VN.AV-5"
    description: "Torque"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000514)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatts
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 6
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "POWER"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961024VN.AV-6"
    -- proprietary 2390: "GLRF.LSCHW.CHP2 VFD.POWER"
    object-name: "S1-NCE96/FCB.961024VN.AV-6"
    description: "Power"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000515)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 7
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "DRIVE TEMP"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961024VN.AV-7"
    -- proprietary 2390: "GLRF.LSCHW.CHP2 VFD.DRIVE TEMP"
    object-name: "S1-NCE96/FCB.961024VN.AV-7"
    description: "Drive Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000516)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 8
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "KWH (R)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961024VN.AV-8"
    -- proprietary 2390: "GLRF.LSCHW.CHP2 VFD.KWH (R)"
    object-name: "S1-NCE96/FCB.961024VN.AV-8"
    description: "Energy in KWH"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000517)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: megawatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 9
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "MWH (NR)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961024VN.AV-9"
    -- proprietary 2390: "GLRF.LSCHW.CHP2 VFD.MWH (NR)"
    object-name: "S1-NCE96/FCB.961024VN.AV-9"
    description: "Mega Watt Hour"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000518)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: revolutions-per-minute
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 0
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "OUTPUT SPEED"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961025VN.AV-0"
    -- proprietary 2390: "GLRF.LSHW.HWP1 VFD.OUTPUT SPEED"
    object-name: "S1-NCE96/FCB.961025VN.AV-0"
    description: "Rated Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000525)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hertz
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 1
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "OUTPUT FREQ"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961025VN.AV-1"
    -- proprietary 2390: "GLRF.LSHW.HWP1 VFD.OUTPUT FREQ"
    object-name: "S1-NCE96/FCB.961025VN.AV-1"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000526)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hours
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 14
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "RUN TIME (R)"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961025VN.AV-14"
    -- proprietary 2390: "GLRF.LSHW.HWP1 VFD.RUN TIME (R)"
    object-name: "S1-NCE96/FCB.961025VN.AV-14"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000527)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 15
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "MOTOR TEMP"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961025VN.AV-15"
    -- proprietary 2390: "GLRF.LSHW.HWP1 VFD.MOTOR TEMP"
    object-name: "S1-NCE96/FCB.961025VN.AV-15"
    description: "Motor Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000528)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: amperes
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 4
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "CURRENT"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961025VN.AV-4"
    -- proprietary 2390: "GLRF.LSHW.HWP1 VFD.CURRENT"
    object-name: "S1-NCE96/FCB.961025VN.AV-4"
    description: "Current"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000529)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 5
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
    -- proprietary 2564: "TORQUE"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE96/FCB.961025VN.AV-5"
    -- proprietary 2390: "GLRF.LSHW.HWP1 VFD.TORQUE"
    object-name: "S1-NCE96/FCB.961025VN.AV-5"
    description: "Torque"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000530)
  }, 
  { 
    present-value: ?
    reliability: ?
    -- proprietary 32518: 0
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatts
    priority-array: ? 
    relinquish-default: 0.000000
    cov-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 1290: { 0,0,0 }
    -- proprietary 64786: Null
    -- proprietary 64787: Null
    -- proprietary 32589: 6
    -- proprietary 538: ""
    -- proprietary 32519: ?  -- BACnet Error: property: unknown-property
