Array
(
    [0] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => cubic-feet-per-minute
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 5
            [cov-increment] => 15.000000
            [device-type] => UI IN8
            [min-pres-value] => -200.000000
            [max-pres-value] => 60000.000000
            [resolution] => 0.100000
            [update-interval] => 100
            [proprietary-3645] => Null
            [proprietary-519] => 8
            [proprietary-3930] => TRUE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1063
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 40
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.OA-F
            [proprietary-2390] => GLRF.AHU-22.OA-F
            [object-name] => S1-NCE98/FCB.Local Application.OA-F
            [description] => Outdoor Air Flow
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000400)
        )

    [1] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => degrees-fahrenheit
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 5
            [cov-increment] => 0.300000
            [device-type] => UI IN3
            [min-pres-value] => -50.000000
            [max-pres-value] => 250.000000
            [resolution] => 0.100000
            [update-interval] => 200
            [proprietary-3645] => Null
            [proprietary-519] => 3
            [proprietary-3930] => FALSE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1060
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 255
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.MA-T
            [proprietary-2390] => GLRF.AHU-22.MA-T
            [object-name] => S1-NCE98/FCB.Local Application.MA-T
            [description] => Mixed Air Temperature
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000402)
        )

    [2] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => percent-relative-humidity
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 5
            [cov-increment] => 0.150000
            [device-type] => UI IN4
            [min-pres-value] => 0.000000
            [max-pres-value] => 100.000000
            [resolution] => 0.100000
            [update-interval] => 3000
            [proprietary-3645] => Null
            [proprietary-519] => 4
            [proprietary-3930] => FALSE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1058
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 6
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.MA-H
            [proprietary-2390] => GLRF.AHU-22.MA-H
            [object-name] => S1-NCE98/FCB.Local Application.MA-H
            [description] => Mixed Air Humidity
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000403)
        )

    [3] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => inches-of-water
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 4
            [cov-increment] => 0.010000
            [device-type] => UI IN5
            [min-pres-value] => -0.200000
            [max-pres-value] => 5.000000
            [resolution] => 0.010000
            [update-interval] => 100
            [proprietary-3645] => Null
            [proprietary-519] => 5
            [proprietary-3930] => TRUE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10159
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 239
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.MA-P
            [proprietary-2390] => GLRF.AHU-22.MA-P
            [object-name] => S1-NCE98/FCB.Local Application.MA-P
            [description] => Mixed Air Plenum Pressure
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000404)
        )

    [4] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => inches-of-water
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 4
            [cov-increment] => 0.010000
            [device-type] => UI IN1
            [min-pres-value] => -0.200000
            [max-pres-value] => 2.500000
            [resolution] => 0.010000
            [update-interval] => 100
            [proprietary-3645] => 4
            [proprietary-519] => 1
            [proprietary-3930] => TRUE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1067
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 148
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.PFILT-DP
            [proprietary-2390] => GLRF.AHU-22.PFILT-DP
            [object-name] => S1-NCE98/FCB.Local Application.PFILT-DP
            [description] => PreFilter Differential Pressure
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000405)
        )

    [5] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => inches-of-water
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 4
            [cov-increment] => 0.010000
            [device-type] => UI IN2
            [min-pres-value] => -0.200000
            [max-pres-value] => 2.500000
            [resolution] => 0.010000
            [update-interval] => 100
            [proprietary-3645] => 4
            [proprietary-519] => 2
            [proprietary-3930] => TRUE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1035
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 241
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.FFILT-DP
            [proprietary-2390] => GLRF.AHU-22.FFILT-DP
            [object-name] => S1-NCE98/FCB.Local Application.FFILT-DP
            [description] => Final Filter Differential Pressure
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000406)
        )

    [6] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => degrees-fahrenheit
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 5
            [cov-increment] => 0.300000
            [device-type] => UI IN1
            [min-pres-value] => -50.000000
            [max-pres-value] => 250.000000
            [resolution] => 0.100000
            [update-interval] => 400
            [proprietary-3645] => Null
            [proprietary-519] => 1
            [proprietary-3930] => FALSE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1019
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 57
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.DA-T
            [proprietary-2390] => GLRF.AHU-22.DA-T
            [object-name] => S1-NCE98/FCB.Local Application.DA-T
            [description] => Discharge Air Temperature
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000415)
        )

    [7] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => percent-relative-humidity
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 5
            [cov-increment] => 0.150000
            [device-type] => UI IN2
            [min-pres-value] => 0.000000
            [max-pres-value] => 100.000000
            [resolution] => 0.100000
            [update-interval] => 800
            [proprietary-3645] => Null
            [proprietary-519] => 2
            [proprietary-3930] => FALSE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1014
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 185
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.DA-H
            [proprietary-2390] => GLRF.AHU-22.DA-H
            [object-name] => S1-NCE98/FCB.Local Application.DA-H
            [description] => Discharge Air Humidity
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000416)
        )

    [8] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => cubic-feet-per-minute
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 5
            [cov-increment] => 15.000000
            [device-type] => UI IN1
            [min-pres-value] => -200.000000
            [max-pres-value] => 60000.000000
            [resolution] => 0.100000
            [update-interval] => 100
            [proprietary-3645] => 6
            [proprietary-519] => 1
            [proprietary-3930] => TRUE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10174
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 72
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.SF-F
            [proprietary-2390] => GLRF.AHU-22.SF-F
            [object-name] => S1-NCE98/FCB.Local Application.SF-F
            [description] => Supply Fan Flow
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000417)
        )

    [9] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => cubic-feet-per-minute
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 5
            [cov-increment] => 15.000000
            [device-type] => UI IN2
            [min-pres-value] => -200.000000
            [max-pres-value] => 60000.000000
            [resolution] => 0.100000
            [update-interval] => 100
            [proprietary-3645] => 6
            [proprietary-519] => 2
            [proprietary-3930] => TRUE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1089
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 231
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.RA-F
            [proprietary-2390] => GLRF.AHU-22.RA-F
            [object-name] => S1-NCE98/FCB.Local Application.RA-F
            [description] => Return Air Flow
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000418)
        )

    [10] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => degrees-fahrenheit
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 5
            [cov-increment] => 0.300000
            [device-type] => UI IN6
            [min-pres-value] => -50.000000
            [max-pres-value] => 250.000000
            [resolution] => 0.100000
            [update-interval] => 400
            [proprietary-3645] => Null
            [proprietary-519] => 6
            [proprietary-3930] => FALSE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1084
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 10
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.RA-T
            [proprietary-2390] => GLRF.AHU-22.RA-T
            [object-name] => S1-NCE98/FCB.Local Application.RA-T
            [description] => Return Air Temperature
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000419)
        )

    [11] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => percent-relative-humidity
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 5
            [cov-increment] => 0.150000
            [device-type] => UI IN7
            [min-pres-value] => 0.000000
            [max-pres-value] => 100.000000
            [resolution] => 0.100000
            [update-interval] => 3000
            [proprietary-3645] => Null
            [proprietary-519] => 7
            [proprietary-3930] => FALSE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1090
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 171
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.RA-H
            [proprietary-2390] => GLRF.AHU-22.RA-H
            [object-name] => S1-NCE98/FCB.Local Application.RA-H
            [description] => Return Air Humidity
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000421)
        )

    [12] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => inches-of-water
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 4
            [cov-increment] => 0.010000
            [device-type] => UI IN3
            [min-pres-value] => -2.200000
            [max-pres-value] => 5.000000
            [resolution] => 0.010000
            [update-interval] => 100
            [proprietary-3645] => 6
            [proprietary-519] => 3
            [proprietary-3930] => TRUE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10165
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 195
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.EA-P
            [proprietary-2390] => GLRF.AHU-22.EA-P
            [object-name] => S1-NCE98/FCB.Local Application.EA-P
            [description] => Exhaust Air Plenum (Relief) Pressure
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000424)
        )

    [13] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => degrees-fahrenheit
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 5
            [cov-increment] => 0.300000
            [device-type] => UI IN10
            [min-pres-value] => -50.000000
            [max-pres-value] => 250.000000
            [resolution] => 0.100000
            [update-interval] => 600
            [proprietary-3645] => Null
            [proprietary-519] => 10
            [proprietary-3930] => FALSE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10177
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 96
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.ERCRW-T
            [proprietary-2390] => GLRF.AHU-22.ERCRW-T
            [object-name] => S1-NCE98/FCB.Local Application.ERCRW-T
            [description] => ERU Coil Return Water Temperature
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000439)
        )

    [14] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => cubic-feet-per-minute
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 5
            [cov-increment] => 15.000000
            [device-type] => UI IN9
            [min-pres-value] => -200.000000
            [max-pres-value] => 60000.000000
            [resolution] => 0.100000
            [update-interval] => 100
            [proprietary-3645] => Null
            [proprietary-519] => 9
            [proprietary-3930] => TRUE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1013
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 16
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.ERSA-F
            [proprietary-2390] => GLRF.AHU-22.ERSA-F
            [object-name] => S1-NCE98/FCB.Local Application.ERSA-F
            [description] => ERU Supply Air Flow
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000440)
        )

    [15] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => inches-of-water
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 4
            [cov-increment] => 0.004000
            [device-type] => UI IN3
            [min-pres-value] => -0.200000
            [max-pres-value] => 2.500000
            [resolution] => 0.010000
            [update-interval] => 100
            [proprietary-3645] => 4
            [proprietary-519] => 3
            [proprietary-3930] => TRUE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 9891
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 106
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.ERSFILT-DP
            [proprietary-2390] => GLRF.AHU-22.ERSFILT-DP
            [object-name] => S1-NCE98/FCB.Local Application.ERSFILT-DP
            [description] => ERU SA Filter Differential Pressure
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000442)
        )

    [16] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => inches-of-water
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 4
            [cov-increment] => 0.010000
            [device-type] => UI IN4
            [min-pres-value] => -0.200000
            [max-pres-value] => 2.500000
            [resolution] => 0.010000
            [update-interval] => 100
            [proprietary-3645] => 4
            [proprietary-519] => 4
            [proprietary-3930] => TRUE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10171
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 70
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.EREFILT-DP
            [proprietary-2390] => GLRF.AHU-22.EREFILT-DP
            [object-name] => S1-NCE98/FCB.Local Application.EREFILT-DP
            [description] => ERU Exhaust Filter Differential Pressure
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000443)
        )

    [17] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => inches-of-water
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 4
            [cov-increment] => 0.010000
            [device-type] => UI IN5
            [min-pres-value] => -0.200000
            [max-pres-value] => 2.500000
            [resolution] => 0.010000
            [update-interval] => 100
            [proprietary-3645] => 4
            [proprietary-519] => 5
            [proprietary-3930] => TRUE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10162
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.EWSA--DP
            [proprietary-2390] => GLRF.AHU-22.EWSA--DP
            [object-name] => S1-NCE98/FCB.Local Application.EWSA--DP
            [description] => Enthalpy Wheel Supply Diff Press
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000444)
        )

    [18] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => inches-of-water
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 4
            [cov-increment] => 0.010000
            [device-type] => UI IN6
            [min-pres-value] => -0.200000
            [max-pres-value] => 2.500000
            [resolution] => 0.010000
            [update-interval] => 100
            [proprietary-3645] => 4
            [proprietary-519] => 6
            [proprietary-3930] => TRUE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10168
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 189
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.EWEA-DP
            [proprietary-2390] => GLRF.AHU-22.EWEA-DP
            [object-name] => S1-NCE98/FCB.Local Application.EWEA-DP
            [description] => Enthalpy Wheel Exhaust Diff Press
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000445)
        )

    [19] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => cubic-feet-per-minute
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 5
            [cov-increment] => 15.000000
            [device-type] => UI IN4
            [min-pres-value] => -200.000000
            [max-pres-value] => 60000.000000
            [resolution] => 0.100000
            [update-interval] => 100
            [proprietary-3645] => 6
            [proprietary-519] => 4
            [proprietary-3930] => TRUE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30565
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 181
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.EREF-F
            [proprietary-2390] => GLRF.AHU-22.EREF-F
            [object-name] => S1-NCE98/FCB.Local Application.EREF-F
            [description] => ERU Exhaust Air Flow
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000450)
        )

    [20] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => inches-of-water
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [proprietary-661] => 4
            [cov-increment] => 0.010000
            [device-type] => UI IN5
            [min-pres-value] => -0.200000
            [max-pres-value] => 2.500000
            [resolution] => 0.010000
            [update-interval] => 100
            [proprietary-3645] => 6
            [proprietary-519] => 5
            [proprietary-3930] => TRUE
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30568
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 64
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.ERSFFILT-DP
            [proprietary-2390] => GLRF.AHU-22.ERSFFILT-DP
            [object-name] => S1-NCE98/FCB.Local Application.ERSFFILT-DP
            [description] => ERU SA Final Filter Differ Pressure
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000451)
        )

    [21] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => volts
            [device-type] => 
            [update-interval] => 0
            [min-pres-value] => -inf
            [max-pres-value] => inf
            [resolution] => 0.100000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 9
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => ERU_Wheel_VFD_Signal_Volts
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AI-9
            [proprietary-2390] => GLRF.ERU-22.ERU_Wheel_VFD_Signal_Volts
            [object-name] => S1-NCE98/FCB.981009VN.AI-9
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000653)
        )

    [22] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [device-type] => 
            [update-interval] => 0
            [min-pres-value] => -inf
            [max-pres-value] => inf
            [resolution] => 0.100000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 8
            [proprietary-538] => 9
            [proprietary-32519] => HWC_Lvg_Air_Temp_T5
            [proprietary-2564] => HW_Coil_Leaving_Air_Temp_T5
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AI-8
            [proprietary-2390] => GLRF.ERU-22.HW_Coil_Leaving_Air_Temp_T5
            [object-name] => S1-NCE98/FCB.981009VN.AI-8
            [description] => HWC_Lvg_Air_Temp_T5
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000654)
        )

    [23] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => volts
            [device-type] => 
            [update-interval] => 0
            [min-pres-value] => -inf
            [max-pres-value] => inf
            [resolution] => 0.001000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 7
            [proprietary-538] => 9
            [proprietary-32519] => SA_Humidity_H4
            [proprietary-2564] => Supply_Air_Duct_Humidity_H4_Volts
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AI-7
            [proprietary-2390] => GLRF.ERU-22.Supply_Air_Duct_Humidity_H4_Volts
            [object-name] => S1-NCE98/FCB.981009VN.AI-7
            [description] => SA_Humidity_H4
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000655)
        )

    [24] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [device-type] => 
            [update-interval] => 0
            [min-pres-value] => -inf
            [max-pres-value] => inf
            [resolution] => 0.100000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 6
            [proprietary-538] => 9
            [proprietary-32519] => SA_Temp_T4
            [proprietary-2564] => Supply_Air_Duct_Temp_T4
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AI-6
            [proprietary-2390] => GLRF.ERU-22.Supply_Air_Duct_Temp_T4
            [object-name] => S1-NCE98/FCB.981009VN.AI-6
            [description] => SA_Temp_T4
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000656)
        )

    [25] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => volts
            [device-type] => 
            [update-interval] => 0
            [min-pres-value] => -inf
            [max-pres-value] => inf
            [resolution] => 0.001000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 5
            [proprietary-538] => 9
            [proprietary-32519] => OA_Humidity_H3
            [proprietary-2564] => Outside_Air_Duct_Humidity_H3_Volts
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AI-5
            [proprietary-2390] => GLRF.ERU-22.Outside_Air_Duct_Humidity_H3_Volts
            [object-name] => S1-NCE98/FCB.981009VN.AI-5
            [description] => OA_Humidity_H3
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000657)
        )

    [26] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [device-type] => 
            [update-interval] => 0
            [min-pres-value] => -inf
            [max-pres-value] => inf
            [resolution] => 0.100000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 4
            [proprietary-538] => 9
            [proprietary-32519] => OA_Temp_T3
            [proprietary-2564] => Outside_Air_Duct_Temp_T3
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AI-4
            [proprietary-2390] => GLRF.ERU-22.Outside_Air_Duct_Temp_T3
            [object-name] => S1-NCE98/FCB.981009VN.AI-4
            [description] => OA_Temp_T3
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000658)
        )

    [27] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => volts
            [device-type] => 
            [update-interval] => 0
            [min-pres-value] => -inf
            [max-pres-value] => inf
            [resolution] => 0.001000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 3
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => Exhaust_Air_Duct_Humidity_H2_Volts
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AI-3
            [proprietary-2390] => GLRF.ERU-22.Exhaust_Air_Duct_Humidity_H2_Volts
            [object-name] => S1-NCE98/FCB.981009VN.AI-3
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000659)
        )

    [28] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [device-type] => 
            [update-interval] => 0
            [min-pres-value] => -inf
            [max-pres-value] => inf
            [resolution] => 0.100000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 2
            [proprietary-538] => 9
            [proprietary-32519] => EA_Temp_T2
            [proprietary-2564] => Exhaust_Air_Duct_Temp_T2
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AI-2
            [proprietary-2390] => GLRF.ERU-22.Exhaust_Air_Duct_Temp_T2
            [object-name] => S1-NCE98/FCB.981009VN.AI-2
            [description] => EA_Temp_T2
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000660)
        )

    [29] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => volts
            [device-type] => 
            [update-interval] => 0
            [min-pres-value] => -inf
            [max-pres-value] => inf
            [resolution] => 0.001000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 1
            [proprietary-538] => 9
            [proprietary-32519] => RA_Humidity_H1
            [proprietary-2564] => Return_Air_Duct_Humidity_H1_Volts
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AI-1
            [proprietary-2390] => GLRF.ERU-22.Return_Air_Duct_Humidity_H1_Volts
            [object-name] => S1-NCE98/FCB.981009VN.AI-1
            [description] => RA_Humidity_H1
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000661)
        )

    [30] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [device-type] => 
            [update-interval] => 0
            [min-pres-value] => -inf
            [max-pres-value] => inf
            [resolution] => 0.100000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 0
            [proprietary-538] => 9
            [proprietary-32519] => RA_Temp_T1
            [proprietary-2564] => Return_Air_Duct_Temp_T1
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AI-0
            [proprietary-2390] => GLRF.ERU-22.Return_Air_Duct_Temp_T1
            [object-name] => S1-NCE98/FCB.981009VN.AI-0
            [description] => RA_Temp_T1
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-input
            [object-identifier] => (analog-input, 3000662)
        )

    [31] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => percent
            [proprietary-661] => 6
            [cov-increment] => 1.000000
            [relinquish-default] => 0.000000
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [device-type] => AO OUT12
            [min-pres-value] => 0.000000
            [max-pres-value] => 100.000000
            [resolution] => 1.000000
            [proprietary-3645] => Null
            [proprietary-990] => 12
            [proprietary-991] => Null
            [proprietary-3930] => TRUE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 2084
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 155
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.OAD-O
            [proprietary-2390] => GLRF.AHU-22.OAD-O
            [object-name] => S1-NCE98/FCB.Local Application.OAD-O
            [description] => Outdoor Air Damper Output
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-output
            [object-identifier] => (analog-output, 3000401)
        )

    [32] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => percent
            [proprietary-661] => 6
            [cov-increment] => 1.000000
            [relinquish-default] => 0.000000
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [device-type] => CO OUT9
            [min-pres-value] => 0.000000
            [max-pres-value] => 100.000000
            [resolution] => 1.000000
            [proprietary-3645] => Null
            [proprietary-990] => 9
            [proprietary-991] => Null
            [proprietary-3930] => TRUE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 2100
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 206
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.HTG-O
            [proprietary-2390] => GLRF.AHU-22.HTG-O
            [object-name] => S1-NCE98/FCB.Local Application.HTG-O
            [description] => Heating Output
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-output
            [object-identifier] => (analog-output, 3000407)
        )

    [33] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => percent
            [proprietary-661] => 6
            [cov-increment] => 1.000000
            [relinquish-default] => 0.000000
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [device-type] => CO OUT8
            [min-pres-value] => 0.000000
            [max-pres-value] => 100.000000
            [resolution] => 1.000000
            [proprietary-3645] => Null
            [proprietary-990] => 8
            [proprietary-991] => Null
            [proprietary-3930] => TRUE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 2033
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 66
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.CLG-O
            [proprietary-2390] => GLRF.AHU-22.CLG-O
            [object-name] => S1-NCE98/FCB.Local Application.CLG-O
            [description] => Cooling Output
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-output
            [object-identifier] => (analog-output, 3000414)
        )

    [34] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => percent
            [proprietary-661] => 6
            [cov-increment] => 1.000000
            [relinquish-default] => 100.000000
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [device-type] => CO OUT10
            [min-pres-value] => 0.000000
            [max-pres-value] => 100.000000
            [resolution] => 1.000000
            [proprietary-3645] => Null
            [proprietary-990] => 10
            [proprietary-991] => Null
            [proprietary-3930] => TRUE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 2118
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 168
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.RAD-O
            [proprietary-2390] => GLRF.AHU-22.RAD-O
            [object-name] => S1-NCE98/FCB.Local Application.RAD-O
            [description] => Return Air Damper Output
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-output
            [object-identifier] => (analog-output, 3000422)
        )

    [35] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => percent
            [proprietary-661] => 6
            [cov-increment] => 1.000000
            [relinquish-default] => 0.000000
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [device-type] => CO OUT11
            [min-pres-value] => 0.000000
            [max-pres-value] => 100.000000
            [resolution] => 1.000000
            [proprietary-3645] => Null
            [proprietary-990] => 11
            [proprietary-991] => Null
            [proprietary-3930] => TRUE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 2038
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 25
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.EAD-O
            [proprietary-2390] => GLRF.AHU-22.EAD-O
            [object-name] => S1-NCE98/FCB.Local Application.EAD-O
            [description] => Exhaust Air Damper Output
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-output
            [object-identifier] => (analog-output, 3000423)
        )

    [36] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => percent
            [proprietary-661] => 6
            [cov-increment] => 1.000000
            [relinquish-default] => 0.000000
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [device-type] => AO OUT14
            [min-pres-value] => 0.000000
            [max-pres-value] => 100.000000
            [resolution] => 1.000000
            [proprietary-3645] => Null
            [proprietary-990] => 14
            [proprietary-991] => Null
            [proprietary-3930] => TRUE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10237
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 195
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.ERSF-O
            [proprietary-2390] => GLRF.AHU-22.ERSF-O
            [object-name] => S1-NCE98/FCB.Local Application.ERSF-O
            [description] => ERU Supply Fan Output
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-output
            [object-identifier] => (analog-output, 3000432)
        )

    [37] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => percent
            [proprietary-661] => 6
            [cov-increment] => 1.000000
            [relinquish-default] => 0.000000
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [device-type] => AO OUT13
            [min-pres-value] => 0.000000
            [max-pres-value] => 100.000000
            [resolution] => 1.000000
            [proprietary-3645] => Null
            [proprietary-990] => 13
            [proprietary-991] => Null
            [proprietary-3930] => TRUE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10079
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 133
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.ERCV-O
            [proprietary-2390] => GLRF.AHU-22.ERCV-O
            [object-name] => S1-NCE98/FCB.Local Application.ERCV-O
            [description] => ERU Control Valve Output
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-output
            [object-identifier] => (analog-output, 3000446)
        )

    [38] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => percent
            [proprietary-661] => 6
            [cov-increment] => 1.000000
            [relinquish-default] => 0.000000
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [device-type] => CO OUT5
            [min-pres-value] => 0.000000
            [max-pres-value] => 100.000000
            [resolution] => 1.000000
            [proprietary-3645] => 4
            [proprietary-990] => 5
            [proprietary-991] => Null
            [proprietary-3930] => TRUE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30578
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 87
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.EROAD-O
            [proprietary-2390] => GLRF.AHU-22.EROAD-O
            [object-name] => S1-NCE98/FCB.Local Application.EROAD-O
            [description] => ERU Outdoor Air Damper Command
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-output
            [object-identifier] => (analog-output, 3000448)
        )

    [39] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [units] => percent
            [proprietary-661] => 6
            [cov-increment] => 1.000000
            [relinquish-default] => 0.000000
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [device-type] => CO OUT4
            [min-pres-value] => 0.000000
            [max-pres-value] => 100.000000
            [resolution] => 1.000000
            [proprietary-3645] => 4
            [proprietary-990] => 4
            [proprietary-991] => Null
            [proprietary-3930] => TRUE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30575
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 183
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.EREAD-O
            [proprietary-2390] => GLRF.AHU-22.EREAD-O
            [object-name] => S1-NCE98/FCB.Local Application.EREAD-O
            [description] => ERU Exhaust Air Damper Command
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-output
            [object-identifier] => (analog-output, 3000449)
        )

    [40] => stdClass Object
        (
            [present-value] => ? Writable
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => percent
            [device-type] => 
            [min-pres-value] => -inf
            [max-pres-value] => inf
            [resolution] => 1.000000
            [priority-array] => ? 
            [relinquish-default] => 20.000000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 1
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => Control Logic.Frost_Control.EAH_Reset_SP
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AO-1
            [proprietary-2390] => GLRF.ERU-22.Control Logic.Frost_Control.EAH_Reset_SP
            [object-name] => S1-NCE98/FCB.981009VN.AO-1
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-output
            [object-identifier] => (analog-output, 3000636)
        )

    [41] => stdClass Object
        (
            [present-value] => ? Writable
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [device-type] => 
            [min-pres-value] => -inf
            [max-pres-value] => inf
            [resolution] => 0.100000
            [priority-array] => ? 
            [relinquish-default] => 5.000000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 4
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => Control Logic.Frost_Control.EAT_Reset_SP
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AO-4
            [proprietary-2390] => GLRF.ERU-22.Control Logic.Frost_Control.EAT_Reset_SP
            [object-name] => S1-NCE98/FCB.981009VN.AO-4
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-output
            [object-identifier] => (analog-output, 3000637)
        )

    [42] => stdClass Object
        (
            [present-value] => ? Writable
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => percent
            [device-type] => 
            [min-pres-value] => -inf
            [max-pres-value] => inf
            [resolution] => 1.000000
            [priority-array] => ? 
            [relinquish-default] => 30.000000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 3
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => Control Logic.Frost_Control.EAH_SP
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AO-3
            [proprietary-2390] => GLRF.ERU-22.Control Logic.Frost_Control.EAH_SP
            [object-name] => S1-NCE98/FCB.981009VN.AO-3
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-output
            [object-identifier] => (analog-output, 3000638)
        )

    [43] => stdClass Object
        (
            [present-value] => ? Writable
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [device-type] => 
            [min-pres-value] => -inf
            [max-pres-value] => inf
            [resolution] => 0.100000
            [priority-array] => ? 
            [relinquish-default] => 15.000000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 2
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => Control Logic.Frost_Control.EAT_SP
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AO-2
            [proprietary-2390] => GLRF.ERU-22.Control Logic.Frost_Control.EAT_SP
            [object-name] => S1-NCE98/FCB.981009VN.AO-2
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-output
            [object-identifier] => (analog-output, 3000639)
        )

    [44] => stdClass Object
        (
            [present-value] => ? Writable
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [device-type] => 
            [min-pres-value] => -inf
            [max-pres-value] => inf
            [resolution] => 0.100000
            [priority-array] => ? 
            [relinquish-default] => 5.000000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 0
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => Control Logic.Cooling_Mode.OA_Deadband
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AO-0
            [proprietary-2390] => GLRF.ERU-22.Control Logic.Cooling_Mode.OA_Deadband
            [object-name] => S1-NCE98/FCB.981009VN.AO-0
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-output
            [object-identifier] => (analog-output, 3000640)
        )

    [45] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [status-flags] => {false,false,false,false}
            [proprietary-913] => FALSE
            [event-state] => normal
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [cov-increment] => 0.010000
            [units] => degrees-fahrenheit
            [proprietary-661] => 5
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-3807] => TRUE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32527] => metasys3:S1-NCE98/Programming.Outdoor Air.NAE-98 Outside Air Temp
            [proprietary-2390] => NAE-98 Outside Air Temp
            [object-name] => S1-NCE98/Programming.Outdoor Air.NAE-98 Outside Air Temp
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 5
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000087)
        )

    [46] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [status-flags] => {false,false,false,false}
            [proprietary-913] => FALSE
            [event-state] => normal
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [cov-increment] => 0.010000
            [units] => btus_per-pound
            [proprietary-661] => 5
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-3807] => TRUE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32527] => metasys3:S1-NCE98/Programming.Outdoor Air.NAE-98 Outside Air Enthalpy
            [proprietary-2390] => NAE-98 Outside Air Enthalpy
            [object-name] => S1-NCE98/Programming.Outdoor Air.NAE-98 Outside Air Enthalpy
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 5
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000088)
        )

    [47] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => revolutions-per-minute
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 0
            [proprietary-538] => 5
            [proprietary-2564] => OUTPUT SPEED
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981005VN.AV-0
            [proprietary-2390] => GLRF.AHU-22.SF VFD.OUTPUT SPEED
            [object-name] => S1-NCE98/FCB.981005VN.AV-0
            [description] => Rated Speed
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000096)
        )

    [48] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => hertz
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 1
            [proprietary-538] => 5
            [proprietary-2564] => OUTPUT FREQ
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981005VN.AV-1
            [proprietary-2390] => GLRF.AHU-22.SF VFD.OUTPUT FREQ
            [object-name] => S1-NCE98/FCB.981005VN.AV-1
            [description] => Frequency Actual
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000097)
        )

    [49] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => hours
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 14
            [proprietary-538] => 5
            [proprietary-2564] => RUN TIME (R)
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981005VN.AV-14
            [proprietary-2390] => GLRF.AHU-22.SF VFD.RUN TIME (R)
            [object-name] => S1-NCE98/FCB.981005VN.AV-14
            [description] => Run Time
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000098)
        )

    [50] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => degrees-celsius
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 15
            [proprietary-538] => 5
            [proprietary-2564] => MOTOR TEMP
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981005VN.AV-15
            [proprietary-2390] => GLRF.AHU-22.SF VFD.MOTOR TEMP
            [object-name] => S1-NCE98/FCB.981005VN.AV-15
            [description] => Motor Temp
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000099)
        )

    [51] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => amperes
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 4
            [proprietary-538] => 5
            [proprietary-2564] => CURRENT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981005VN.AV-4
            [proprietary-2390] => GLRF.AHU-22.SF VFD.CURRENT
            [object-name] => S1-NCE98/FCB.981005VN.AV-4
            [description] => Current
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000100)
        )

    [52] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => percent
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 5
            [proprietary-538] => 5
            [proprietary-2564] => TORQUE
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981005VN.AV-5
            [proprietary-2390] => GLRF.AHU-22.SF VFD.TORQUE
            [object-name] => S1-NCE98/FCB.981005VN.AV-5
            [description] => Torque
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000101)
        )

    [53] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => kilowatts
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 6
            [proprietary-538] => 5
            [proprietary-2564] => POWER
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981005VN.AV-6
            [proprietary-2390] => GLRF.AHU-22.SF VFD.POWER
            [object-name] => S1-NCE98/FCB.981005VN.AV-6
            [description] => Power
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000102)
        )

    [54] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => degrees-celsius
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 7
            [proprietary-538] => 5
            [proprietary-2564] => DRIVE TEMP
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981005VN.AV-7
            [proprietary-2390] => GLRF.AHU-22.SF VFD.DRIVE TEMP
            [object-name] => S1-NCE98/FCB.981005VN.AV-7
            [description] => Drive Temp
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000103)
        )

    [55] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => kilowatt-hours
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 8
            [proprietary-538] => 5
            [proprietary-2564] => KWH (R)
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981005VN.AV-8
            [proprietary-2390] => GLRF.AHU-22.SF VFD.KWH (R)
            [object-name] => S1-NCE98/FCB.981005VN.AV-8
            [description] => Energy in KWH
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000104)
        )

    [56] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => megawatt-hours
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 9
            [proprietary-538] => 5
            [proprietary-2564] => MWH (NR)
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981005VN.AV-9
            [proprietary-2390] => GLRF.AHU-22.SF VFD.MWH (NR)
            [object-name] => S1-NCE98/FCB.981005VN.AV-9
            [description] => Mega Watt Hour
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000105)
        )

    [57] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => revolutions-per-minute
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 0
            [proprietary-538] => 6
            [proprietary-2564] => OUTPUT SPEED
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981006VN.AV-0
            [proprietary-2390] => GLRF.AHU-22.RF VFD.OUTPUT SPEED
            [object-name] => S1-NCE98/FCB.981006VN.AV-0
            [description] => Rated Speed
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000112)
        )

    [58] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => hertz
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 1
            [proprietary-538] => 6
            [proprietary-2564] => OUTPUT FREQ
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981006VN.AV-1
            [proprietary-2390] => GLRF.AHU-22.RF VFD.OUTPUT FREQ
            [object-name] => S1-NCE98/FCB.981006VN.AV-1
            [description] => Frequency Actual
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000113)
        )

    [59] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => hours
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 14
            [proprietary-538] => 6
            [proprietary-2564] => RUN TIME (R)
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981006VN.AV-14
            [proprietary-2390] => GLRF.AHU-22.RF VFD.RUN TIME (R)
            [object-name] => S1-NCE98/FCB.981006VN.AV-14
            [description] => Run Time
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000114)
        )

    [60] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => degrees-celsius
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 15
            [proprietary-538] => 6
            [proprietary-2564] => MOTOR TEMP
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981006VN.AV-15
            [proprietary-2390] => GLRF.AHU-22.RF VFD.MOTOR TEMP
            [object-name] => S1-NCE98/FCB.981006VN.AV-15
            [description] => Motor Temp
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000115)
        )

    [61] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => amperes
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 4
            [proprietary-538] => 6
            [proprietary-2564] => CURRENT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981006VN.AV-4
            [proprietary-2390] => GLRF.AHU-22.RF VFD.CURRENT
            [object-name] => S1-NCE98/FCB.981006VN.AV-4
            [description] => Current
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000116)
        )

    [62] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => percent
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 5
            [proprietary-538] => 6
            [proprietary-2564] => TORQUE
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981006VN.AV-5
            [proprietary-2390] => GLRF.AHU-22.RF VFD.TORQUE
            [object-name] => S1-NCE98/FCB.981006VN.AV-5
            [description] => Torque
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000117)
        )

    [63] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => kilowatts
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 6
            [proprietary-538] => 6
            [proprietary-2564] => POWER
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981006VN.AV-6
            [proprietary-2390] => GLRF.AHU-22.RF VFD.POWER
            [object-name] => S1-NCE98/FCB.981006VN.AV-6
            [description] => Power
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000118)
        )

    [64] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => degrees-celsius
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 7
            [proprietary-538] => 6
            [proprietary-2564] => DRIVE TEMP
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981006VN.AV-7
            [proprietary-2390] => GLRF.AHU-22.RF VFD.DRIVE TEMP
            [object-name] => S1-NCE98/FCB.981006VN.AV-7
            [description] => Drive Temp
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000119)
        )

    [65] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => kilowatt-hours
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 8
            [proprietary-538] => 6
            [proprietary-2564] => KWH (R)
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981006VN.AV-8
            [proprietary-2390] => GLRF.AHU-22.RF VFD.KWH (R)
            [object-name] => S1-NCE98/FCB.981006VN.AV-8
            [description] => Energy in KWH
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000120)
        )

    [66] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => megawatt-hours
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 9
            [proprietary-538] => 6
            [proprietary-2564] => MWH (NR)
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981006VN.AV-9
            [proprietary-2390] => GLRF.AHU-22.RF VFD.MWH (NR)
            [object-name] => S1-NCE98/FCB.981006VN.AV-9
            [description] => Mega Watt Hour
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000121)
        )

    [67] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => revolutions-per-minute
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 0
            [proprietary-538] => 7
            [proprietary-2564] => OUTPUT SPEED
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981007VN.AV-0
            [proprietary-2390] => GLRF.ERU-22.SF VFD.OUTPUT SPEED
            [object-name] => S1-NCE98/FCB.981007VN.AV-0
            [description] => Rated Speed
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000128)
        )

    [68] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => hertz
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 1
            [proprietary-538] => 7
            [proprietary-2564] => OUTPUT FREQ
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981007VN.AV-1
            [proprietary-2390] => GLRF.ERU-22.SF VFD.OUTPUT FREQ
            [object-name] => S1-NCE98/FCB.981007VN.AV-1
            [description] => Frequency Actual
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000129)
        )

    [69] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => hours
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 14
            [proprietary-538] => 7
            [proprietary-2564] => RUN TIME (R)
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981007VN.AV-14
            [proprietary-2390] => GLRF.ERU-22.SF VFD.RUN TIME (R)
            [object-name] => S1-NCE98/FCB.981007VN.AV-14
            [description] => Run Time
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000130)
        )

    [70] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => degrees-celsius
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 15
            [proprietary-538] => 7
            [proprietary-2564] => MOTOR TEMP
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981007VN.AV-15
            [proprietary-2390] => GLRF.ERU-22.SF VFD.MOTOR TEMP
            [object-name] => S1-NCE98/FCB.981007VN.AV-15
            [description] => Motor Temp
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000131)
        )

    [71] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => amperes
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 4
            [proprietary-538] => 7
            [proprietary-2564] => CURRENT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981007VN.AV-4
            [proprietary-2390] => GLRF.ERU-22.SF VFD.CURRENT
            [object-name] => S1-NCE98/FCB.981007VN.AV-4
            [description] => Current
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000132)
        )

    [72] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => percent
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 5
            [proprietary-538] => 7
            [proprietary-2564] => TORQUE
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981007VN.AV-5
            [proprietary-2390] => GLRF.ERU-22.SF VFD.TORQUE
            [object-name] => S1-NCE98/FCB.981007VN.AV-5
            [description] => Torque
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000133)
        )

    [73] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => kilowatts
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 6
            [proprietary-538] => 7
            [proprietary-2564] => POWER
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981007VN.AV-6
            [proprietary-2390] => GLRF.ERU-22.SF VFD.POWER
            [object-name] => S1-NCE98/FCB.981007VN.AV-6
            [description] => Power
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000134)
        )

    [74] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => degrees-celsius
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 7
            [proprietary-538] => 7
            [proprietary-2564] => DRIVE TEMP
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981007VN.AV-7
            [proprietary-2390] => GLRF.ERU-22.SF VFD.DRIVE TEMP
            [object-name] => S1-NCE98/FCB.981007VN.AV-7
            [description] => Drive Temp
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000135)
        )

    [75] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => kilowatt-hours
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 8
            [proprietary-538] => 7
            [proprietary-2564] => KWH (R)
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981007VN.AV-8
            [proprietary-2390] => GLRF.ERU-22.SF VFD.KWH (R)
            [object-name] => S1-NCE98/FCB.981007VN.AV-8
            [description] => Energy in KWH
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000136)
        )

    [76] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => megawatt-hours
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 9
            [proprietary-538] => 7
            [proprietary-2564] => MWH (NR)
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981007VN.AV-9
            [proprietary-2390] => GLRF.ERU-22.SF VFD.MWH (NR)
            [object-name] => S1-NCE98/FCB.981007VN.AV-9
            [description] => Mega Watt Hour
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000137)
        )

    [77] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => revolutions-per-minute
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 0
            [proprietary-538] => 8
            [proprietary-2564] => OUTPUT SPEED
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981008VN.AV-0
            [proprietary-2390] => GLRF.ERU-22.RF VFD.OUTPUT SPEED
            [object-name] => S1-NCE98/FCB.981008VN.AV-0
            [description] => Rated Speed
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000144)
        )

    [78] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => hertz
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 1
            [proprietary-538] => 8
            [proprietary-2564] => OUTPUT FREQ
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981008VN.AV-1
            [proprietary-2390] => GLRF.ERU-22.RF VFD.OUTPUT FREQ
            [object-name] => S1-NCE98/FCB.981008VN.AV-1
            [description] => Frequency Actual
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000145)
        )

    [79] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => hours
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 14
            [proprietary-538] => 8
            [proprietary-2564] => RUN TIME (R)
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981008VN.AV-14
            [proprietary-2390] => GLRF.ERU-22.RF VFD.RUN TIME (R)
            [object-name] => S1-NCE98/FCB.981008VN.AV-14
            [description] => Run Time
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000146)
        )

    [80] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => degrees-celsius
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 15
            [proprietary-538] => 8
            [proprietary-2564] => MOTOR TEMP
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981008VN.AV-15
            [proprietary-2390] => GLRF.ERU-22.RF VFD.MOTOR TEMP
            [object-name] => S1-NCE98/FCB.981008VN.AV-15
            [description] => Motor Temp
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000147)
        )

    [81] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => amperes
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 4
            [proprietary-538] => 8
            [proprietary-2564] => CURRENT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981008VN.AV-4
            [proprietary-2390] => GLRF.ERU-22.RF VFD.CURRENT
            [object-name] => S1-NCE98/FCB.981008VN.AV-4
            [description] => Current
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000148)
        )

    [82] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => percent
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 5
            [proprietary-538] => 8
            [proprietary-2564] => TORQUE
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981008VN.AV-5
            [proprietary-2390] => GLRF.ERU-22.RF VFD.TORQUE
            [object-name] => S1-NCE98/FCB.981008VN.AV-5
            [description] => Torque
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000149)
        )

    [83] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => kilowatts
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 6
            [proprietary-538] => 8
            [proprietary-2564] => POWER
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981008VN.AV-6
            [proprietary-2390] => GLRF.ERU-22.RF VFD.POWER
            [object-name] => S1-NCE98/FCB.981008VN.AV-6
            [description] => Power
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000150)
        )

    [84] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => degrees-celsius
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 7
            [proprietary-538] => 8
            [proprietary-2564] => DRIVE TEMP
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981008VN.AV-7
            [proprietary-2390] => GLRF.ERU-22.RF VFD.DRIVE TEMP
            [object-name] => S1-NCE98/FCB.981008VN.AV-7
            [description] => Drive Temp
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000151)
        )

    [85] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => kilowatt-hours
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 8
            [proprietary-538] => 8
            [proprietary-2564] => KWH (R)
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981008VN.AV-8
            [proprietary-2390] => GLRF.ERU-22.RF VFD.KWH (R)
            [object-name] => S1-NCE98/FCB.981008VN.AV-8
            [description] => Energy in KWH
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000152)
        )

    [86] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => megawatt-hours
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 0.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 9
            [proprietary-538] => 8
            [proprietary-2564] => MWH (NR)
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981008VN.AV-9
            [proprietary-2390] => GLRF.ERU-22.RF VFD.MWH (NR)
            [object-name] => S1-NCE98/FCB.981008VN.AV-9
            [description] => Mega Watt Hour
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000153)
        )

    [87] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [status-flags] => {false,false,false,false}
            [proprietary-913] => FALSE
            [event-state] => normal
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [max-pres-value] => 250.000000
            [min-pres-value] => -50.000000
            [cov-increment] => 0.010000
            [units] => degrees-fahrenheit
            [proprietary-661] => 5
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-3807] => TRUE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32527] => metasys3:S1-NCE98/Programming.Air Systems.AHU-22.ERCRWLL-SP
            [proprietary-2390] => ERCRWLL-SP
            [object-name] => S1-NCE98/Programming.Air Systems.AHU-22.ERCRWLL-SP
            [description] => ERU Coil Valve LL Stpt - From NCE97
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 5
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000162)
        )

    [88] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [status-flags] => {false,false,false,false}
            [proprietary-913] => FALSE
            [event-state] => normal
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [cov-increment] => 0.010000
            [units] => inches-of-water
            [proprietary-661] => 3
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-3807] => TRUE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32527] => metasys3:S1-NCE98/Programming.Air Systems.AHU-22.DA-SP
            [proprietary-2390] => DA-SP
            [object-name] => S1-NCE98/Programming.Air Systems.AHU-22.DA-SP
            [description] => Min DA Static Press From NCE97 FEC-5
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 5
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000308)
        )

    [89] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [status-flags] => {false,false,false,false}
            [proprietary-913] => FALSE
            [event-state] => normal
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [cov-increment] => 0.010000
            [units] => inches-of-water
            [proprietary-661] => 3
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-3807] => TRUE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32527] => metasys3:S1-NCE98/Programming.Air Systems.AHU-22.DASP-SP
            [proprietary-2390] => DASP-SP
            [object-name] => S1-NCE98/Programming.Air Systems.AHU-22.DASP-SP
            [description] => DA Static Press Setpt From NCE97 FEC-5
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 5
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000309)
        )

    [90] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [status-flags] => {false,false,false,false}
            [proprietary-913] => FALSE
            [event-state] => normal
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [cov-increment] => 0.010000
            [units] => percent
            [proprietary-661] => 5
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-3807] => TRUE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32527] => metasys3:S1-NCE98/Programming.Air Systems.AHU-22.SF22-O
            [proprietary-2390] => SF22-O
            [object-name] => S1-NCE98/Programming.Air Systems.AHU-22.SF22-O
            [description] => Supply Fan Output From NCE97 FEC-5
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 5
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000310)
        )

    [91] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [status-flags] => {false,false,false,false}
            [proprietary-913] => FALSE
            [event-state] => normal
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [max-pres-value] => 250.000000
            [min-pres-value] => -50.000000
            [cov-increment] => 0.100000
            [units] => degrees-fahrenheit
            [proprietary-661] => 5
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-3807] => TRUE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32527] => metasys3:S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVAvg-T
            [proprietary-2390] => VAVAvg-T
            [object-name] => S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVAvg-T
            [description] => VAV Average Temperature - 1st Flr
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000314)
        )

    [92] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [status-flags] => {false,false,false,false}
            [proprietary-913] => FALSE
            [event-state] => normal
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [max-pres-value] => 250.000000
            [min-pres-value] => -50.000000
            [cov-increment] => 0.100000
            [units] => degrees-fahrenheit
            [proprietary-661] => 5
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-3807] => TRUE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32527] => metasys3:S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVMin-T
            [proprietary-2390] => VAVMin-T
            [object-name] => S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVMin-T
            [description] => VAV Minimum Temperature - 1st Flr
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000315)
        )

    [93] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [status-flags] => {false,false,false,false}
            [proprietary-913] => FALSE
            [event-state] => normal
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [max-pres-value] => 250.000000
            [min-pres-value] => -50.000000
            [cov-increment] => 0.100000
            [units] => degrees-fahrenheit
            [proprietary-661] => 5
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-3807] => TRUE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32527] => metasys3:S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVMax-T
            [proprietary-2390] => VAVMax-T
            [object-name] => S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVMax-T
            [description] => VAV Maximum Temperature - 1st Flr
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000316)
        )

    [94] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [status-flags] => {false,false,false,false}
            [proprietary-913] => FALSE
            [event-state] => normal
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [max-pres-value] => 250.000000
            [min-pres-value] => -50.000000
            [cov-increment] => 0.100000
            [units] => degrees-fahrenheit
            [proprietary-661] => 5
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-3807] => TRUE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32527] => metasys3:S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVAvg2_3-T
            [proprietary-2390] => VAVAvg2_3-T
            [object-name] => S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVAvg2_3-T
            [description] => VAV Average Temperature - 2nd/3rd Flr
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000317)
        )

    [95] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [status-flags] => {false,false,false,false}
            [proprietary-913] => FALSE
            [event-state] => normal
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [max-pres-value] => 250.000000
            [min-pres-value] => -50.000000
            [cov-increment] => 0.100000
            [units] => degrees-fahrenheit
            [proprietary-661] => 5
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-3807] => TRUE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32527] => metasys3:S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVMin2_3-T
            [proprietary-2390] => VAVMin2_3-T
            [object-name] => S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVMin2_3-T
            [description] => VAV Minimum Temperature - 2nd/3rd Flr
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000318)
        )

    [96] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [status-flags] => {false,false,false,false}
            [proprietary-913] => FALSE
            [event-state] => normal
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [max-pres-value] => 250.000000
            [min-pres-value] => -50.000000
            [cov-increment] => 0.100000
            [units] => degrees-fahrenheit
            [proprietary-661] => 5
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-3807] => TRUE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32527] => metasys3:S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVMax2_3-T
            [proprietary-2390] => VAVMax2_3-T
            [object-name] => S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVMax2_3-T
            [description] => VAV Maximum Temperature - 2nd/3rd Flr
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000319)
        )

    [97] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 70.000000
            [proprietary-3113] => 70.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 82
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 217
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.ZN-T
            [proprietary-2390] => GLRF.AHU-22.ZN-T
            [object-name] => S1-NCE98/FCB.Local Application.ZN-T
            [description] => Selected Zone Temperature
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000420)
        )

    [98] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 58.000000
            [proprietary-3113] => 58.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 50
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 1
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.HTGUNOCC-SP
            [proprietary-2390] => GLRF.AHU-22.HTGUNOCC-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.HTGUNOCC-SP
            [description] => Night Heating Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000548)
        )

    [99] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 78.000000
            [proprietary-3113] => 78.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 49
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 2
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.CLGUNOCC-SP
            [proprietary-2390] => GLRF.AHU-22.CLGUNOCC-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.CLGUNOCC-SP
            [description] => Night Cooling Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000549)
        )

    [100] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 55.000000
            [proprietary-3113] => 55.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 62
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 97
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.OA-T
            [proprietary-2390] => GLRF.AHU-22.OA-T
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.OA-T
            [description] => Network OA Temperature
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000550)
        )

    [101] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 20000.000000
            [proprietary-3113] => 20000.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => cubic-feet-per-minute
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 45
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 224
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.MOAFLOW-SP
            [proprietary-2390] => GLRF.AHU-22.MOAFLOW-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.MOAFLOW-SP
            [description] => Min OA Flow Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000554)
        )

    [102] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 55.000000
            [proprietary-3113] => 55.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 18
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 5
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.DAT-SP
            [proprietary-2390] => GLRF.AHU-22.DAT-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.DAT-SP
            [description] => Discharge Air Temperature Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000555)
        )

    [103] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 55.000000
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.000000
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 3182
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 3
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.EFFDAT-SP
            [proprietary-2390] => GLRF.AHU-22.EFFDAT-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.EFFDAT-SP
            [description] => Effective Discharge Air Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000556)
        )

    [104] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 55.000000
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.000000
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30237
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 3
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.EFFHTGDAT-SP
            [proprietary-2390] => GLRF.AHU-22.EFFHTGDAT-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.EFFHTGDAT-SP
            [description] => Effective Heating Discharge Air Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000557)
        )

    [105] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 55.000000
            [proprietary-3113] => 55.000000
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 3183
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.DATCLGUNOCC-SP
            [proprietary-2390] => GLRF.AHU-22.DATCLGUNOCC-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.DATCLGUNOCC-SP
            [description] => Unocc Cooling Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000558)
        )

    [106] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 90.000000
            [proprietary-3113] => 90.000000
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 3184
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.DATHTGUNOCC-SP
            [proprietary-2390] => GLRF.AHU-22.DATHTGUNOCC-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.DATHTGUNOCC-SP
            [description] => Unocc Heating Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000559)
        )

    [107] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 0.100000
            [proprietary-3113] => 0.100000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => inches-of-water
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 4
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10142
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.RLFSP-SP
            [proprietary-2390] => GLRF.AHU-22.RLFSP-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.RLFSP-SP
            [description] => Relief Static Pressure Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000560)
        )

    [108] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 0.100000
            [proprietary-3113] => 0.100000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => inches-of-water
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 3
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10459
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.ERU-SASP-SP
            [proprietary-2390] => GLRF.AHU-22.ERU-SASP-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.ERU-SASP-SP
            [description] => ERU SA Static Pressure Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000561)
        )

    [109] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 55.000000
            [proprietary-3113] => 55.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30596
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.HWPEN-SP
            [proprietary-2390] => GLRF.AHU-22.HWPEN-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.HWPEN-SP
            [description] => Hot Water Pump Enable Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000563)
        )

    [110] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 50.000000
            [proprietary-3113] => 50.000000
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 3231
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.HRT-SP
            [proprietary-2390] => GLRF.AHU-22.HWOAEN-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.HRT-SP
            [description] => Heat Wheel OA Enable Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000564)
        )

    [111] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 45.000000
            [proprietary-3113] => 45.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30242
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.HRLL-SP
            [proprietary-2390] => GLRF.AHU-22.HRLL-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.HRLL-SP
            [description] => Heat Recovery Low Limit Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000565)
        )

    [112] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 40.000000
            [proprietary-3113] => 40.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30235
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.PHLL-SP
            [proprietary-2390] => GLRF.AHU-22.PHLL-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.PHLL-SP
            [description] => Preheat Low Limit Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000566)
        )

    [113] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 50.000000
            [proprietary-3113] => 50.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30233
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 4
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.MALL-SP
            [proprietary-2390] => GLRF.AHU-22.MALL-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.MALL-SP
            [description] => Mixed Air Low Limit Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000567)
        )

    [114] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 31.000000
            [proprietary-3113] => 31.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30435
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 190
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.ERCRWLL-SP
            [proprietary-2390] => GLRF.AHU-22.ERCRWLL-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.ERCRWLL-SP
            [description] => ERU Coil Return Water Low Limit Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000568)
        )

    [115] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 0.000000
            [proprietary-3113] => 0.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => inches-of-water
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 3
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30581
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 44
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.NVI-DASP-SP
            [proprietary-2390] => GLRF.AHU-22.NVI-DASP-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.NVI-DASP-SP
            [description] => From NCE97/FEC-5
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000578)
        )

    [116] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 0.000000
            [proprietary-3113] => 0.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => inches-of-water
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 3
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30583
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 145
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.NVI-DASP
            [proprietary-2390] => GLRF.AHU-22.NVI-DASP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.NVI-DASP
            [description] => From NCE97/FEC-5
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000579)
        )

    [117] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 0.000000
            [proprietary-3113] => 0.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => percent
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30585
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 94
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.NVI-SF-O
            [proprietary-2390] => GLRF.AHU-22.NVI-SF-O
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.NVI-SF-O
            [description] => From NCE97/FEC-5
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000580)
        )

    [118] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0.000000
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [units] => hours
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [proprietary-3930] => TRUE
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30680
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 181
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.P22A-Runtime
            [proprietary-2390] => GLRF.AHU-22.P22A-Runtime
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.P22A-Runtime
            [description] => Hot Water Coil Pump 22A Runtime
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000583)
        )

    [119] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0.000000
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [units] => hours
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [proprietary-3930] => TRUE
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30682
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 22
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.P22B-Runtime
            [proprietary-2390] => GLRF.AHU-22.P22B-Runtime
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.P22B-Runtime
            [description] => Hot Water Coil Pump 22B Runtime
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000584)
        )

    [120] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => amperes
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 5
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => VFD_Current
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AV-5
            [proprietary-2390] => GLRF.ERU-22.VFD_Current
            [object-name] => S1-NCE98/FCB.981009VN.AV-5
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000643)
        )

    [121] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => volts
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 7
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => VFD_DC_Voltage
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AV-7
            [proprietary-2390] => GLRF.ERU-22.VFD_DC_Voltage
            [object-name] => S1-NCE98/FCB.981009VN.AV-7
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000644)
        )

    [122] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => hertz
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 6
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => VFD_Frequency_Output
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AV-6
            [proprietary-2390] => GLRF.ERU-22.VFD_Frequency_Output
            [object-name] => S1-NCE98/FCB.981009VN.AV-6
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000645)
        )

    [123] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => percent
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 0
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => ERU_Wheel_VFD_Signal_Percent
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AV-0
            [proprietary-2390] => GLRF.ERU-22.ERU_Wheel_VFD_Signal_Percent
            [object-name] => S1-NCE98/FCB.981009VN.AV-0
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000646)
        )

    [124] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => percent
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 4
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => SA_Duct_Humidity_H4_Percent
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AV-4
            [proprietary-2390] => GLRF.ERU-22.SA_Duct_Humidity_H4_Percent
            [object-name] => S1-NCE98/FCB.981009VN.AV-4
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000647)
        )

    [125] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => percent
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 3
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => OA_Duct_Humidity_H3_Percent
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AV-3
            [proprietary-2390] => GLRF.ERU-22.OA_Duct_Humidity_H3_Percent
            [object-name] => S1-NCE98/FCB.981009VN.AV-3
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000648)
        )

    [126] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => percent
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 2
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => EA_Duct_Humidity_H2_Percent
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AV-2
            [proprietary-2390] => GLRF.ERU-22.EA_Duct_Humidity_H2_Percent
            [object-name] => S1-NCE98/FCB.981009VN.AV-2
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000649)
        )

    [127] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [units] => percent
            [priority-array] => ? 
            [relinquish-default] => 0.000000
            [cov-increment] => 1.000000
            [proprietary-661] => 5
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 1
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => RA_Duct_Humidity_H1_Percent
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.AV-1
            [proprietary-2390] => GLRF.ERU-22.RA_Duct_Humidity_H1_Percent
            [object-name] => S1-NCE98/FCB.981009VN.AV-1
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000650)
        )

    [128] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 70.000000
            [proprietary-3113] => 70.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30779
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 115
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.ERU-EA-T
            [proprietary-2390] => GLRF.AHU-22.ERU-EA-T
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.ERU-EA-T
            [description] => ERU Exhaust Air Temp
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000720)
        )

    [129] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 25.000000
            [proprietary-3113] => 25.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => percent
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30777
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 101
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.ERU-HW-VFDPCT
            [proprietary-2390] => GLRF.AHU-22.ERU-HW-VFDPCT
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.ERU-HW-VFDPCT
            [description] => ERU Heat Wheel VFD Speed Percent
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000721)
        )

    [130] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 50.000000
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.000000
            [proprietary-3930] => TRUE
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30783
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 3
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.EWDAT-SP
            [proprietary-2390] => GLRF.AHU-22.EWDAT-SP
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.EWDAT-SP
            [description] => Energy Wheel Discharge Air Temp Setpoint
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000722)
        )

    [131] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 25.000000
            [proprietary-3113] => 25.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => percent
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30773
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 1
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.ERU-HW-MINPCT
            [proprietary-2390] => GLRF.AHU-22.ERU-HW-MINPCT
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.ERU-HW-MINPCT
            [description] => ERU Heat Wheel Min Speed Percent
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000723)
        )

    [132] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 5.000000
            [proprietary-3113] => 5.000000
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [units] => degrees-fahrenheit
            [min-pres-value] => -169999997607218212453866206899682148352.000000
            [max-pres-value] => 169999997607218212453866206899682148352.000000
            [proprietary-661] => 5
            [cov-increment] => 0.100000
            [priority-array] => ? 
            [proprietary-3930] => FALSE
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30781
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.ERU-DATSP-OFFSET
            [proprietary-2390] => GLRF.AHU-22.ERU-DATSP-OFFSET
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.ERU-DATSP-OFFSET
            [description] => ERU Disch Air Temp Setpoint Offset
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => analog-value
            [object-identifier] => (analog-value, 3000724)
        )

    [133] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 674
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => normal
            [active-text] => Enable
            [inactive-text] => Shutdown
            [change-of-state-count] => 124
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BI IN1
            [elapsed-active-time] => 3753614786
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => 5
            [proprietary-519] => 1
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10204
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 244
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.UNITEN-S
            [proprietary-2390] => GLRF.AHU-22.UNITEN-S
            [object-name] => S1-NCE98/FCB.Local Application.UNITEN-S
            [description] => Unit Enable Toggle Switch
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000384)
        )

    [134] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 619
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => normal
            [active-text] => Reset
            [inactive-text] => Off
            [change-of-state-count] => 520
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BI IN2
            [elapsed-active-time] => 1344315533
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => 5
            [proprietary-519] => 2
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10207
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 73
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.RESET-S
            [proprietary-2390] => GLRF.AHU-22.RESET-S
            [object-name] => S1-NCE98/FCB.Local Application.RESET-S
            [description] => Unit Reset
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000388)
        )

    [135] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 95
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => reverse
            [active-text] => Alarm
            [inactive-text] => Normal
            [change-of-state-count] => 269
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BI IN8
            [elapsed-active-time] => 347886406
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => 4
            [proprietary-519] => 8
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1053
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 119
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.LT-A
            [proprietary-2390] => GLRF.AHU-22.LT-A
            [object-name] => S1-NCE98/FCB.Local Application.LT-A
            [description] => Low Temperature Alarm
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000389)
        )

    [136] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 95
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => reverse
            [active-text] => Alarm
            [inactive-text] => Normal
            [change-of-state-count] => 46
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BI IN7
            [elapsed-active-time] => 4063
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => 4
            [proprietary-519] => 7
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1015
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 5
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.FIRE-A
            [proprietary-2390] => GLRF.AHU-22.FIRE1-A
            [object-name] => S1-NCE98/FCB.Local Application.FIRE-A
            [description] => Fire Alarm 1 - Unit Shutdown
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000390)
        )

    [137] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 95
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => reverse
            [active-text] => Alarm
            [inactive-text] => Normal
            [change-of-state-count] => 141
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BI IN13
            [elapsed-active-time] => 442388039
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => Null
            [proprietary-519] => 13
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 9896
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 14
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.SFLOP-A
            [proprietary-2390] => GLRF.AHU-22.SFLOP-A
            [object-name] => S1-NCE98/FCB.Local Application.SFLOP-A
            [description] => Supply Fan Low Duct Pressure
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000391)
        )

    [138] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 95
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => reverse
            [active-text] => Alarm
            [inactive-text] => Normal
            [change-of-state-count] => 42
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BI IN12
            [elapsed-active-time] => 5327
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => Null
            [proprietary-519] => 12
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1044
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.SFHIP-A
            [proprietary-2390] => GLRF.AHU-22.SFHIP-A
            [object-name] => S1-NCE98/FCB.Local Application.SFHIP-A
            [description] => Supply Fan High Duct Pressure
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000392)
        )

    [139] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 95
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => reverse
            [active-text] => Alarm
            [inactive-text] => Normal
            [change-of-state-count] => 120
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BI IN18
            [elapsed-active-time] => 1236958536
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => Null
            [proprietary-519] => 18
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1052
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 107
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.RFLOP-A
            [proprietary-2390] => GLRF.AHU-22.RFLOP-A
            [object-name] => S1-NCE98/FCB.Local Application.RFLOP-A
            [description] => Return Fan Low Duct Pressure
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000393)
        )

    [140] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 95
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => reverse
            [active-text] => Alarm
            [inactive-text] => Normal
            [change-of-state-count] => 106
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BI IN17
            [elapsed-active-time] => 571235643
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => Null
            [proprietary-519] => 17
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 9894
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.RFHIP-A
            [proprietary-2390] => GLRF.AHU-22.RFHIP-A
            [object-name] => S1-NCE98/FCB.Local Application.RFHIP-A
            [description] => Return Fan High Duct Pressure
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000394)
        )

    [141] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 83
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => normal
            [active-text] => On
            [inactive-text] => Off
            [change-of-state-count] => 818
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BI IN11
            [elapsed-active-time] => 738551332
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => Null
            [proprietary-519] => 11
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1095
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 113
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.SF-S
            [proprietary-2390] => GLRF.AHU-22.SF-S
            [object-name] => S1-NCE98/FCB.Local Application.SF-S
            [description] => Supply Fan Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000396)
        )

    [142] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 83
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => normal
            [active-text] => On
            [inactive-text] => Off
            [change-of-state-count] => 523
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BI IN14
            [elapsed-active-time] => 2357748339
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => Null
            [proprietary-519] => 14
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 1087
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 131
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.RF-S
            [proprietary-2390] => GLRF.AHU-22.RF-S
            [object-name] => S1-NCE98/FCB.Local Application.RF-S
            [description] => Return Fan Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000398)
        )

    [143] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 83
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => normal
            [active-text] => On
            [inactive-text] => Off
            [change-of-state-count] => 6691
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BI IN15
            [elapsed-active-time] => 3886903596
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => Null
            [proprietary-519] => 15
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10180
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 195
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.P22A-S
            [proprietary-2390] => GLRF.AHU-22.P22A-S
            [object-name] => S1-NCE98/FCB.Local Application.P22A-S
            [description] => Hot Water Coil Pump 22A Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000409)
        )

    [144] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 83
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => normal
            [active-text] => On
            [inactive-text] => Off
            [change-of-state-count] => 9125
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BI IN16
            [elapsed-active-time] => 4127286934
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => Null
            [proprietary-519] => 16
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10183
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 152
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.P22B-S
            [proprietary-2390] => GLRF.AHU-22.P22B-S
            [object-name] => S1-NCE98/FCB.Local Application.P22B-S
            [description] => Hot Water Coil Pump 22B Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000412)
        )

    [145] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 95
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => reverse
            [active-text] => Alarm
            [inactive-text] => Normal
            [change-of-state-count] => 88
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BI IN10
            [elapsed-active-time] => 85904889
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => 5
            [proprietary-519] => 10
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10201
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.EREFLOP-A
            [proprietary-2390] => GLRF.AHU-22.EREFLOP-A
            [object-name] => S1-NCE98/FCB.Local Application.EREFLOP-A
            [description] => ERU Exhaust Fan Low Press Alarm
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000425)
        )

    [146] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 95
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => reverse
            [active-text] => Alarm
            [inactive-text] => Normal
            [change-of-state-count] => 102
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BI IN9
            [elapsed-active-time] => 339308327
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => 5
            [proprietary-519] => 9
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10198
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 19
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.EREFHIP-A
            [proprietary-2390] => GLRF.AHU-22.EREFHIP-A
            [object-name] => S1-NCE98/FCB.Local Application.EREFHIP-A
            [description] => ERU Exhaust Fan High Press Alarm
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000426)
        )

    [147] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 95
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => reverse
            [active-text] => Alarm
            [inactive-text] => Normal
            [change-of-state-count] => 98
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BI IN6
            [elapsed-active-time] => 90186446
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => 5
            [proprietary-519] => 6
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10195
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 58
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.ERSFLOP-A
            [proprietary-2390] => GLRF.AHU-22.ERSFLOP-A
            [object-name] => S1-NCE98/FCB.Local Application.ERSFLOP-A
            [description] => ERU Supply Fan Low Press Alarm
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000427)
        )

    [148] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 95
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => reverse
            [active-text] => Alarm
            [inactive-text] => Normal
            [change-of-state-count] => 76
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BI IN5
            [elapsed-active-time] => 90197905
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => 5
            [proprietary-519] => 5
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10192
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 39
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.ERSFHIP-A
            [proprietary-2390] => GLRF.AHU-22.ERSFHIP-A
            [object-name] => S1-NCE98/FCB.Local Application.ERSFHIP-A
            [description] => ERU Supply Fan High Press Alarm
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000428)
        )

    [149] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 83
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => normal
            [active-text] => On
            [inactive-text] => Off
            [change-of-state-count] => 4409
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:33.00 }
            [device-type] => BI IN4
            [elapsed-active-time] => 811620674
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => 5
            [proprietary-519] => 4
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10186
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 57
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.ERSF-S
            [proprietary-2390] => GLRF.AHU-22.ERSF-S
            [object-name] => S1-NCE98/FCB.Local Application.ERSF-S
            [description] => ERU Supply Fan Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000430)
        )

    [150] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 83
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => normal
            [active-text] => On
            [inactive-text] => Off
            [change-of-state-count] => 641
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:33.00 }
            [device-type] => BI IN8
            [elapsed-active-time] => 1322669977
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => 5
            [proprietary-519] => 8
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10189
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 179
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.EREF-S
            [proprietary-2390] => GLRF.AHU-22.EREF-S
            [object-name] => S1-NCE98/FCB.Local Application.EREF-S
            [description] => ERU Exhaust Fan Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000434)
        )

    [151] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [device-type] => 
            [polarity] => normal
            [inactive-text] => Off
            [active-text] => On
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-931] => 83
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 1
            [proprietary-538] => 9
            [proprietary-32519] => ERU_Whl_SS
            [proprietary-2564] => ERU_Wheel_VFD_Start_Stop
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.BI-1
            [proprietary-2390] => GLRF.ERU-22.ERU_Wheel_VFD_Start_Stop
            [object-name] => S1-NCE98/FCB.981009VN.BI-1
            [description] => ERU_Whl_SS
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000651)
        )

    [152] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [device-type] => 
            [polarity] => normal
            [inactive-text] => Off
            [active-text] => On
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-931] => 83
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 0
            [proprietary-538] => 9
            [proprietary-32519] => ERU_Whl_Status
            [proprietary-2564] => ERU_Wheel_VFD_Status
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.BI-0
            [proprietary-2390] => GLRF.ERU-22.ERU_Wheel_VFD_Status
            [object-name] => S1-NCE98/FCB.981009VN.BI-0
            [description] => ERU_Whl_Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000652)
        )

    [153] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [device-type] => 
            [polarity] => normal
            [inactive-text] => Normal
            [active-text] => Alarm
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-931] => 95
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 3
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => Alarms.ERU_Wheel_Fail
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.BI-3
            [proprietary-2390] => GLRF.ERU-22.ERU_Wheel_Fail
            [object-name] => S1-NCE98/FCB.981009VN.BI-3
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000673)
        )

    [154] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 95
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => reverse
            [active-text] => Alarm
            [inactive-text] => Normal
            [change-of-state-count] => 60
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:33.00 }
            [device-type] => BI IN3
            [elapsed-active-time] => 4075929242
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => 5
            [proprietary-519] => 3
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10210
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.FIRE2-A
            [proprietary-2390] => GLRF.AHU-22.FIRE2-A
            [object-name] => S1-NCE98/FCB.Local Application.FIRE2-A
            [description] => Fire Alarm 2 - RF Shutdown Only
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000707)
        )

    [155] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-931] => 95
            [proprietary-64022] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [polarity] => reverse
            [active-text] => Alarm
            [inactive-text] => Normal
            [change-of-state-count] => 2
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:33.00 }
            [device-type] => BI IN7
            [elapsed-active-time] => 35
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => 6
            [proprietary-519] => 7
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64787] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30898
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.UPS4090-2-A
            [proprietary-2390] => GLRF.UPS Monitor.UPS4090-2-A
            [object-name] => S1-NCE98/FCB.Local Application.UPS4090-2-A
            [description] => UPS Alarm - Serving Ahu-22 Panel Rm 4090
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 113
            [proprietary-1006] => 0
            [object-type] => binary-input
            [object-identifier] => (binary-input, 3000770)
        )

    [156] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-516] => 0
            [proprietary-517] => 1
            [proprietary-931] => 180
            [proprietary-64022] => 0
            [proprietary-580] => FALSE
            [relinquish-default] => inactive
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [polarity] => normal
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [active-text] => Open
            [inactive-text] => Close
            [change-of-state-count] => 274
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BO OUT5
            [elapsed-active-time] => 1490162369
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => Null
            [proprietary-990] => 5
            [proprietary-991] => 0
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10216
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 5
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.SMK1-C
            [proprietary-2390] => GLRF.AHU-22.SMK1-C
            [object-name] => S1-NCE98/FCB.Local Application.SMK1-C
            [description] => Supply Smoke Damper Cmd to Flrs 1-3
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-output
            [object-identifier] => (binary-output, 3000385)
        )

    [157] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-516] => 0
            [proprietary-517] => 1
            [proprietary-931] => 180
            [proprietary-64022] => 0
            [proprietary-580] => FALSE
            [relinquish-default] => inactive
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [polarity] => normal
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [active-text] => Open
            [inactive-text] => Close
            [change-of-state-count] => 276
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BO OUT6
            [elapsed-active-time] => 1468691705
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => Null
            [proprietary-990] => 6
            [proprietary-991] => 0
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10222
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 4
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.SMK2-C
            [proprietary-2390] => GLRF.AHU-22.SMK2-C
            [object-name] => S1-NCE98/FCB.Local Application.SMK2-C
            [description] => Exhaust Smoke Damper Cmd to Flrs 1-3
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-output
            [object-identifier] => (binary-output, 3000386)
        )

    [158] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-516] => 0
            [proprietary-517] => 1
            [proprietary-931] => 83
            [proprietary-64022] => 0
            [proprietary-580] => FALSE
            [relinquish-default] => inactive
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [polarity] => normal
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [active-text] => On
            [inactive-text] => Off
            [change-of-state-count] => 767
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BO OUT1
            [elapsed-active-time] => 811567193
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => Null
            [proprietary-990] => 1
            [proprietary-991] => 0
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 2132
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 188
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.SF-C
            [proprietary-2390] => GLRF.AHU-22.SF-C
            [object-name] => S1-NCE98/FCB.Local Application.SF-C
            [description] => Supply Fan Command
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-output
            [object-identifier] => (binary-output, 3000395)
        )

    [159] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-516] => 0
            [proprietary-517] => 1
            [proprietary-931] => 83
            [proprietary-64022] => 0
            [proprietary-580] => FALSE
            [relinquish-default] => inactive
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [polarity] => normal
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [active-text] => On
            [inactive-text] => Off
            [change-of-state-count] => 503
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BO OUT4
            [elapsed-active-time] => 794386467
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => Null
            [proprietary-990] => 4
            [proprietary-991] => 0
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 2119
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 188
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.RF-C
            [proprietary-2390] => GLRF.AHU-22.RF-C
            [object-name] => S1-NCE98/FCB.Local Application.RF-C
            [description] => Return Fan Command
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-output
            [object-identifier] => (binary-output, 3000397)
        )

    [160] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-516] => 0
            [proprietary-517] => 1
            [proprietary-931] => 83
            [proprietary-64022] => 0
            [proprietary-580] => FALSE
            [relinquish-default] => inactive
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [polarity] => normal
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [active-text] => On
            [inactive-text] => Off
            [change-of-state-count] => 6896
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BO OUT2
            [elapsed-active-time] => 300582986
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => Null
            [proprietary-990] => 2
            [proprietary-991] => 0
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10213
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 4
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.P22A-C
            [proprietary-2390] => GLRF.AHU-22.P22A-C
            [object-name] => S1-NCE98/FCB.Local Application.P22A-C
            [description] => Heating Coil Pump 22A Command
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-output
            [object-identifier] => (binary-output, 3000408)
        )

    [161] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-516] => 0
            [proprietary-517] => 1
            [proprietary-931] => 83
            [proprietary-64022] => 0
            [proprietary-580] => FALSE
            [relinquish-default] => inactive
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [polarity] => normal
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [active-text] => On
            [inactive-text] => Off
            [change-of-state-count] => 9153
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:34.00 }
            [device-type] => BO OUT3
            [elapsed-active-time] => 4092930333
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => Null
            [proprietary-990] => 3
            [proprietary-991] => 0
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10219
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 144
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.P22B-C
            [proprietary-2390] => GLRF.AHU-22.P22B-C
            [object-name] => S1-NCE98/FCB.Local Application.P22B-C
            [description] => Heating Coil Pump 22B Command
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-output
            [object-identifier] => (binary-output, 3000411)
        )

    [162] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-516] => 0
            [proprietary-517] => 1
            [proprietary-931] => 83
            [proprietary-64022] => 0
            [proprietary-580] => FALSE
            [relinquish-default] => inactive
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [polarity] => normal
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [active-text] => On
            [inactive-text] => Off
            [change-of-state-count] => 10319
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:33.00 }
            [device-type] => BO OUT1
            [elapsed-active-time] => 2044278979
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => 4
            [proprietary-990] => 1
            [proprietary-991] => 0
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10225
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 125
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.ERSF-C
            [proprietary-2390] => GLRF.AHU-22.ERSF-C
            [object-name] => S1-NCE98/FCB.Local Application.ERSF-C
            [description] => ERU Supply Fan Command
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-output
            [object-identifier] => (binary-output, 3000429)
        )

    [163] => stdClass Object
        (
            [present-value] => ? Writable
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-516] => 0
            [proprietary-517] => 1
            [proprietary-931] => 83
            [proprietary-64022] => 0
            [proprietary-580] => FALSE
            [relinquish-default] => inactive
            [status-flags] => {false,false,false,false}
            [event-state] => normal
            [priority-array] => ? 
            [polarity] => normal
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [active-text] => On
            [inactive-text] => Off
            [change-of-state-count] => 765
            [change-of-state-time] => { Tuesday, March 15, 2022,08:46:33.00 }
            [device-type] => BO OUT3
            [elapsed-active-time] => 1344153010
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-3645] => 4
            [proprietary-990] => 3
            [proprietary-991] => 0
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 10231
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 193
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.EREF-C
            [proprietary-2390] => GLRF.AHU-22.EREF-C
            [object-name] => S1-NCE98/FCB.Local Application.EREF-C
            [description] => ERU Exhaust Fan Command
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-output
            [object-identifier] => (binary-output, 3000433)
        )

    [164] => stdClass Object
        (
            [present-value] => ? Writable
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [device-type] => 
            [polarity] => normal
            [inactive-text] => Off
            [active-text] => On
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 83
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 0
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => Purge_Control
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.BO-0
            [proprietary-2390] => GLRF.ERU-22.Purge_Control
            [object-name] => S1-NCE98/FCB.981009VN.BO-0
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-output
            [object-identifier] => (binary-output, 3000641)
        )

    [165] => stdClass Object
        (
            [present-value] => ? Writable
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [device-type] => 
            [polarity] => normal
            [inactive-text] => Off
            [active-text] => On
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 83
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 1
            [proprietary-538] => 9
            [proprietary-32519] => 
            [proprietary-2564] => ERU_Wheel_VFD_Enable
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981009VN.BO-1
            [proprietary-2390] => GLRF.ERU-22.ERU_Wheel_VFD_Enable
            [object-name] => S1-NCE98/FCB.981009VN.BO-1
            [description] => 
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-output
            [object-identifier] => (binary-output, 3000642)
        )

    [166] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => STOP
            [active-text] => RUN
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 160
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 0
            [proprietary-538] => 5
            [proprietary-2564] => RUN/STOP ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981005VN.BV-0
            [proprietary-2390] => GLRF.AHU-22.SF VFD.RUN/STOP ACT
            [object-name] => S1-NCE98/FCB.981005VN.BV-0
            [description] => Run - Stop Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000106)
        )

    [167] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => FWD
            [active-text] => REV
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 33006
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 1
            [proprietary-538] => 5
            [proprietary-2564] => FWD/REV ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981005VN.BV-1
            [proprietary-2390] => GLRF.AHU-22.SF VFD.FWD/REV ACT
            [object-name] => S1-NCE98/FCB.981005VN.BV-1
            [description] => Forward - Reverse Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000107)
        )

    [168] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => OK
            [active-text] => FAULT
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 161
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 2
            [proprietary-538] => 5
            [proprietary-2564] => FAULT ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981005VN.BV-2
            [proprietary-2390] => GLRF.AHU-22.SF VFD.FAULT ACT
            [object-name] => S1-NCE98/FCB.981005VN.BV-2
            [description] => Current Fault
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000108)
        )

    [169] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => AUTO
            [active-text] => HAND
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 33007
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 4
            [proprietary-538] => 5
            [proprietary-2564] => HAND/AUTO ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981005VN.BV-4
            [proprietary-2390] => GLRF.AHU-22.SF VFD.HAND/AUTO ACT
            [object-name] => S1-NCE98/FCB.981005VN.BV-4
            [description] => Hand  - Auto Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000109)
        )

    [170] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => OK
            [active-text] => ALARM
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 33008
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 5
            [proprietary-538] => 5
            [proprietary-2564] => ALARM ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981005VN.BV-5
            [proprietary-2390] => GLRF.AHU-22.SF VFD.ALARM ACT
            [object-name] => S1-NCE98/FCB.981005VN.BV-5
            [description] => Drive Alarm
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000110)
        )

    [171] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => DISABLE
            [active-text] => ENABLE
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 92
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 9
            [proprietary-538] => 5
            [proprietary-2564] => RUN ENA ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981005VN.BV-9
            [proprietary-2390] => GLRF.AHU-22.SF VFD.RUN ENA ACT
            [object-name] => S1-NCE98/FCB.981005VN.BV-9
            [description] => Run Enable Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000111)
        )

    [172] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => STOP
            [active-text] => RUN
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 160
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 0
            [proprietary-538] => 6
            [proprietary-2564] => RUN/STOP ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981006VN.BV-0
            [proprietary-2390] => GLRF.AHU-22.RF VFD.RUN/STOP ACT
            [object-name] => S1-NCE98/FCB.981006VN.BV-0
            [description] => Run - Stop Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000122)
        )

    [173] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => FWD
            [active-text] => REV
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 33006
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 1
            [proprietary-538] => 6
            [proprietary-2564] => FWD/REV ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981006VN.BV-1
            [proprietary-2390] => GLRF.AHU-22.RF VFD.FWD/REV ACT
            [object-name] => S1-NCE98/FCB.981006VN.BV-1
            [description] => Forward - Reverse Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000123)
        )

    [174] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => OK
            [active-text] => FAULT
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 161
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 2
            [proprietary-538] => 6
            [proprietary-2564] => FAULT ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981006VN.BV-2
            [proprietary-2390] => GLRF.AHU-22.RF VFD.FAULT ACT
            [object-name] => S1-NCE98/FCB.981006VN.BV-2
            [description] => Current Fault
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000124)
        )

    [175] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => AUTO
            [active-text] => HAND
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 33007
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 4
            [proprietary-538] => 6
            [proprietary-2564] => HAND/AUTO ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981006VN.BV-4
            [proprietary-2390] => GLRF.AHU-22.RF VFD.HAND/AUTO ACT
            [object-name] => S1-NCE98/FCB.981006VN.BV-4
            [description] => Hand  - Auto Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000125)
        )

    [176] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => OK
            [active-text] => ALARM
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 33008
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 5
            [proprietary-538] => 6
            [proprietary-2564] => ALARM ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981006VN.BV-5
            [proprietary-2390] => GLRF.AHU-22.RF VFD.ALARM ACT
            [object-name] => S1-NCE98/FCB.981006VN.BV-5
            [description] => Drive Alarm
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000126)
        )

    [177] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => DISABLE
            [active-text] => ENABLE
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 92
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 9
            [proprietary-538] => 6
            [proprietary-2564] => RUN ENA ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981006VN.BV-9
            [proprietary-2390] => GLRF.AHU-22.RF VFD.RUN ENA ACT
            [object-name] => S1-NCE98/FCB.981006VN.BV-9
            [description] => Run Enable Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000127)
        )

    [178] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => STOP
            [active-text] => RUN
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 160
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 0
            [proprietary-538] => 7
            [proprietary-2564] => RUN/STOP ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981007VN.BV-0
            [proprietary-2390] => GLRF.ERU-22.SF VFD.RUN/STOP ACT
            [object-name] => S1-NCE98/FCB.981007VN.BV-0
            [description] => Run - Stop Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000138)
        )

    [179] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => FWD
            [active-text] => REV
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 33006
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 1
            [proprietary-538] => 7
            [proprietary-2564] => FWD/REV ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981007VN.BV-1
            [proprietary-2390] => GLRF.ERU-22.SF VFD.FWD/REV ACT
            [object-name] => S1-NCE98/FCB.981007VN.BV-1
            [description] => Forward - Reverse Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000139)
        )

    [180] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => OK
            [active-text] => FAULT
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 161
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 2
            [proprietary-538] => 7
            [proprietary-2564] => FAULT ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981007VN.BV-2
            [proprietary-2390] => GLRF.ERU-22.SF VFD.FAULT ACT
            [object-name] => S1-NCE98/FCB.981007VN.BV-2
            [description] => Current Fault
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000140)
        )

    [181] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => AUTO
            [active-text] => HAND
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 33007
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 4
            [proprietary-538] => 7
            [proprietary-2564] => HAND/AUTO ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981007VN.BV-4
            [proprietary-2390] => GLRF.ERU-22.SF VFD.HAND/AUTO ACT
            [object-name] => S1-NCE98/FCB.981007VN.BV-4
            [description] => Hand  - Auto Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000141)
        )

    [182] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => OK
            [active-text] => ALARM
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 33008
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 5
            [proprietary-538] => 7
            [proprietary-2564] => ALARM ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981007VN.BV-5
            [proprietary-2390] => GLRF.ERU-22.SF VFD.ALARM ACT
            [object-name] => S1-NCE98/FCB.981007VN.BV-5
            [description] => Drive Alarm
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000142)
        )

    [183] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => DISABLE
            [active-text] => ENABLE
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 92
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 9
            [proprietary-538] => 7
            [proprietary-2564] => RUN ENA ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981007VN.BV-9
            [proprietary-2390] => GLRF.ERU-22.SF VFD.RUN ENA ACT
            [object-name] => S1-NCE98/FCB.981007VN.BV-9
            [description] => Run Enable Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000143)
        )

    [184] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => STOP
            [active-text] => RUN
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 160
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 0
            [proprietary-538] => 8
            [proprietary-2564] => RUN/STOP ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981008VN.BV-0
            [proprietary-2390] => GLRF.ERU-22.RF VFD.RUN/STOP ACT
            [object-name] => S1-NCE98/FCB.981008VN.BV-0
            [description] => Run - Stop Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000154)
        )

    [185] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => FWD
            [active-text] => REV
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 33006
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 1
            [proprietary-538] => 8
            [proprietary-2564] => FWD/REV ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981008VN.BV-1
            [proprietary-2390] => GLRF.ERU-22.RF VFD.FWD/REV ACT
            [object-name] => S1-NCE98/FCB.981008VN.BV-1
            [description] => Forward - Reverse Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000155)
        )

    [186] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => OK
            [active-text] => FAULT
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 161
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 2
            [proprietary-538] => 8
            [proprietary-2564] => FAULT ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981008VN.BV-2
            [proprietary-2390] => GLRF.ERU-22.RF VFD.FAULT ACT
            [object-name] => S1-NCE98/FCB.981008VN.BV-2
            [description] => Current Fault
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000156)
        )

    [187] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => AUTO
            [active-text] => HAND
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 33007
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 4
            [proprietary-538] => 8
            [proprietary-2564] => HAND/AUTO ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981008VN.BV-4
            [proprietary-2390] => GLRF.ERU-22.RF VFD.HAND/AUTO ACT
            [object-name] => S1-NCE98/FCB.981008VN.BV-4
            [description] => Hand  - Auto Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000157)
        )

    [188] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => OK
            [active-text] => ALARM
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 33008
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 5
            [proprietary-538] => 8
            [proprietary-2564] => ALARM ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981008VN.BV-5
            [proprietary-2390] => GLRF.ERU-22.RF VFD.ALARM ACT
            [object-name] => S1-NCE98/FCB.981008VN.BV-5
            [description] => Drive Alarm
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000158)
        )

    [189] => stdClass Object
        (
            [present-value] => ?
            [reliability] => ?
            [proprietary-32518] => 0
            [out-of-service] => FALSE
            [status-flags] => {false,false,false,false}
            [inactive-text] => DISABLE
            [active-text] => ENABLE
            [change-of-state-time] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [change-of-state-count] => 0
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 0
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [priority-array] => ? 
            [relinquish-default] => inactive
            [proprietary-931] => 92
            [proprietary-1103] => FALSE
            [proprietary-64022] => 0
            [event-state] => normal
            [proprietary-1290] => { 0,0,0 }
            [proprietary-64786] => Null
            [proprietary-64787] => Null
            [proprietary-32589] => 9
            [proprietary-538] => 8
            [proprietary-2564] => RUN ENA ACT
            [profile-name] => 
            [proprietary-32527] => metasys3:S1-NCE98/FCB.981008VN.BV-9
            [proprietary-2390] => GLRF.ERU-22.RF VFD.RUN ENA ACT
            [object-name] => S1-NCE98/FCB.981008VN.BV-9
            [description] => Run Enable Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000159)
        )

    [190] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => active
            [proprietary-3113] => 1
            [proprietary-931] => 90
            [proprietary-64022] => 0
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [priority-array] => ? 
            [active-text] => True
            [inactive-text] => False
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 37
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.HR-EN
            [proprietary-2390] => GLRF.AHU-22.HR-EN
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.HR-EN
            [description] => Heat Recovery is Allowed
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000551)
        )

    [191] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => active
            [proprietary-3113] => 1
            [proprietary-931] => 90
            [proprietary-64022] => 0
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [priority-array] => ? 
            [active-text] => True
            [inactive-text] => False
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 63
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.PH-EN
            [proprietary-2390] => GLRF.AHU-22.PH-EN
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.PH-EN
            [description] => Preheat Is Available
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000552)
        )

    [192] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => active
            [proprietary-3113] => 1
            [proprietary-931] => 90
            [proprietary-64022] => 0
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [priority-array] => ? 
            [active-text] => True
            [inactive-text] => False
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 14
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 182
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.CLG-EN
            [proprietary-2390] => GLRF.AHU-22.CLG-EN
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.CLG-EN
            [description] => Cooling is Available
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000553)
        )

    [193] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => active
            [proprietary-3113] => 1
            [proprietary-931] => 90
            [proprietary-64022] => 0
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [priority-array] => ? 
            [active-text] => True
            [inactive-text] => False
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 29607
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 166
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.P22B-LD
            [proprietary-2390] => GLRF.AHU-22.P22B-LD
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.P22B-LD
            [description] => Pump 22B is Lead
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000562)
        )

    [194] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0
            [proprietary-931] => 90
            [proprietary-64022] => 0
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [active-text] => True
            [inactive-text] => False
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 4001
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 68
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.FREECLG-AVAILABLE
            [proprietary-2390] => GLRF.AHU-22.FREECLG-AVAILABLE
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.FREECLG-AVAILABLE
            [description] => Free Cooling Available
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000569)
        )

    [195] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0
            [proprietary-931] => 90
            [proprietary-64022] => 0
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [active-text] => True
            [inactive-text] => False
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 3174
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 182
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.CLG-AVAILABLE
            [proprietary-2390] => GLRF.AHU-22.CLG-AVAILABLE
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.CLG-AVAILABLE
            [description] => Mech Cooling Available
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000570)
        )

    [196] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0
            [proprietary-931] => 90
            [proprietary-64022] => 0
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [active-text] => True
            [inactive-text] => False
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 3307
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.PH-AVAILABLE
            [proprietary-2390] => GLRF.AHU-22.PH-AVAILABLE
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.PH-AVAILABLE
            [description] => Preheat Available
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000571)
        )

    [197] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => inactive
            [proprietary-3113] => 0
            [proprietary-931] => 90
            [proprietary-64022] => 0
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [priority-array] => ? 
            [active-text] => True
            [inactive-text] => False
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30703
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.P22-RT-RESET
            [proprietary-2390] => GLRF.AHU-22.P22-RT-RESET
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.P22-RT-RESET
            [description] => HW Pump P22A/B Runtime Reset
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000585)
        )

    [198] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [status-flags] => {false,false,false,false}
            [proprietary-913] => FALSE
            [event-state] => normal
            [priority-array] => ? 
            [relinquish-default] => inactive
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [change-of-state-count] => 830
            [change-of-state-time] => { Wednesday, March 9, 2022,08:01:00.00 }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 16085
            [proprietary-931] => 94
            [active-text] => Yes
            [inactive-text] => No
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-3807] => TRUE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32527] => metasys3:S1-NCE98/Programming.Air Systems.AHU-22.HW Pumps.CHANGE-LD
            [proprietary-2390] => CHANGE-LD
            [object-name] => S1-NCE98/Programming.Air Systems.AHU-22.HW Pumps.CHANGE-LD
            [description] => Scheduled Point
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000629)
        )

    [199] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [status-flags] => {false,false,false,false}
            [proprietary-913] => FALSE
            [event-state] => normal
            [priority-array] => ? 
            [relinquish-default] => inactive
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [change-of-state-count] => 704
            [change-of-state-time] => { Monday, February 28, 2022,09:08:06.00 }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 6192260
            [proprietary-931] => 6
            [active-text] => Active
            [inactive-text] => Inactive
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-3807] => TRUE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32527] => metasys3:S1-NCE98/Programming.Terminal Units.VAV Priority Control.VAV Group Shed-BV
            [proprietary-2390] => VAV Group Shed-BV
            [object-name] => S1-NCE98/Programming.Terminal Units.VAV Priority Control.VAV Group Shed-BV
            [description] => VAV Priority Control Group Shed Status
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 5
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000701)
        )

    [200] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [status-flags] => {false,false,false,false}
            [proprietary-913] => FALSE
            [event-state] => normal
            [priority-array] => ? 
            [relinquish-default] => inactive
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [change-of-state-count] => 262
            [change-of-state-time] => { Wednesday, January 26, 2022,12:15:07.00 }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 231082082
            [proprietary-931] => 83
            [active-text] => On
            [inactive-text] => Off
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-3807] => TRUE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32527] => metasys3:S1-NCE98/Programming.Air Systems.AHU-22.SF21-CMD
            [proprietary-2390] => SF21-CMD
            [object-name] => S1-NCE98/Programming.Air Systems.AHU-22.SF21-CMD
            [description] => Global from NCE97
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 5
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000710)
        )

    [201] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [status-flags] => {false,false,false,false}
            [proprietary-913] => FALSE
            [event-state] => normal
            [priority-array] => ? 
            [relinquish-default] => inactive
            [minimum-off-time] => 0
            [minimum-on-time] => 0
            [change-of-state-count] => 515
            [change-of-state-time] => { Monday, March 14, 2022,09:00:45.00 }
            [time-of-state-count-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [time-of-active-time-reset] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [elapsed-active-time] => 99850043
            [proprietary-931] => 90
            [active-text] => True
            [inactive-text] => False
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-3807] => TRUE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32527] => metasys3:S1-NCE98/Programming.Air Systems.AHU-22.CHWSYS-AVAIL
            [proprietary-2390] => CHWSYS-AVAIL
            [object-name] => S1-NCE98/Programming.Air Systems.AHU-22.CHWSYS-AVAIL
            [description] => From NCE96
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000715)
        )

    [202] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => active
            [proprietary-3113] => 1
            [proprietary-931] => 90
            [proprietary-64022] => 0
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [priority-array] => ? 
            [active-text] => True
            [inactive-text] => False
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30893
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.HW-AVAIL
            [proprietary-2390] => GLRF.AHU-22.HW-AVAIL
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.HW-AVAIL
            [description] => Heat Wheel Control Available
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => binary-value
            [object-identifier] => (binary-value, 3000718)
        )

    [203] => stdClass Object
        (
            [object-identifier] => (program, 3000320)
            [object-name] => S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.Select Zone Temp
            [object-type] => program
            [program-state] => 2
            [program-change] => 0 Writable
            [status-flags] => {false,false,false,false}
            [out-of-service] => FALSE
        )

    [204] => stdClass Object
        (
            [object-identifier] => (schedule, 3000383)
            [object-name] => S1-NCE98/Schedule.HWP Lead Change
            [object-type] => schedule
            [present-value] => ?
            [effective-period] => { any day of week, Any Month (unspecified), (unspecified),any day of week, Any Month (unspecified), (unspecified) }
            [schedule-default] => 0
            [list-of-object-property-references] => { , }
            [priority-for-writing] => 15
            [status-flags] => {false,false,false,false}
            [reliability] => ?
            [out-of-service] => FALSE
        )

    [205] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0
            [number-of-states] => 2
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [proprietary-931] => 374
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 29771
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 32
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.RF-A
            [proprietary-2390] => GLRF.AHU-22.RF-A
            [object-name] => S1-NCE98/FCB.Local Application.RF-A
            [description] => Return Fan Alarm
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000399)
        )

    [206] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0
            [number-of-states] => 2
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [proprietary-931] => 374
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 29777
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.P22A-A
            [proprietary-2390] => GLRF.AHU-22.P22A-A
            [object-name] => S1-NCE98/FCB.Local Application.P22A-A
            [description] => Hot Water Coil Pump 22A Alarm
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000410)
        )

    [207] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0
            [number-of-states] => 2
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [proprietary-931] => 374
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 29779
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 2
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.P22B-A
            [proprietary-2390] => GLRF.AHU-22.P22B-A
            [object-name] => S1-NCE98/FCB.Local Application.P22B-A
            [description] => Hot Water Coil Pump 22B Alarm
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000413)
        )

    [208] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0
            [number-of-states] => 2
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [proprietary-931] => 374
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 29773
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 156
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.ERSF-A
            [proprietary-2390] => GLRF.AHU-22.ERSF-A
            [object-name] => S1-NCE98/FCB.Local Application.ERSF-A
            [description] => ERU Supply Fan Alarm
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000431)
        )

    [209] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0
            [number-of-states] => 2
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [proprietary-931] => 374
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 29775
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 16
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.EREF-A
            [proprietary-2390] => GLRF.AHU-22.EREF-A
            [object-name] => S1-NCE98/FCB.Local Application.EREF-A
            [description] => ERU Exhaust Fan Alarm
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000435)
        )

    [210] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 2
            [proprietary-3113] => 1
            [number-of-states] => 2
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [priority-array] => ? 
            [proprietary-931] => 349
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 77
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.UNITEN-MODE
            [proprietary-2390] => GLRF.AHU-22.UNITEN-MODE
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.UNITEN-MODE
            [description] => Unit Enable Mode
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000543)
        )

    [211] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 1
            [proprietary-3113] => 0
            [number-of-states] => 2
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [priority-array] => ? 
            [proprietary-931] => 663
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 148
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 28
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.SYS-RESET
            [proprietary-2390] => GLRF.AHU-22.SYS-RESET
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.SYS-RESET
            [description] => System Reset
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000544)
        )

    [212] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 1
            [proprietary-3113] => 0
            [number-of-states] => 4
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [priority-array] => ? 
            [proprietary-931] => 343
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 59
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.OCC-SCHEDULE
            [proprietary-2390] => GLRF.AHU-22.OCC-SCHEDULE
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.OCC-SCHEDULE
            [description] => Occupancy Schedule
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000545)
        )

    [213] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 5
            [proprietary-3113] => 4
            [number-of-states] => 5
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [priority-array] => ? 
            [proprietary-931] => 113
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 58
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.OCC-OVERRIDE
            [proprietary-2390] => GLRF.AHU-22.OCC-OVERRIDE
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.OCC-OVERRIDE
            [description] => Occupancy Override
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000546)
        )

    [214] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 1
            [proprietary-3113] => 0
            [number-of-states] => 4
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [priority-array] => ? 
            [proprietary-931] => 366
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 80
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.WC-C
            [proprietary-2390] => GLRF.AHU-22.WC-C
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.WC-C
            [description] => WarmupCooldown
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000547)
        )

    [215] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0
            [number-of-states] => 3
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [proprietary-931] => 956
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 3232
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 60
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.HR-AVAILABLE
            [proprietary-2390] => GLRF.AHU-22.HR-AVAILABLE
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.HR-AVAILABLE
            [description] => Heat Recovery Suitability
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000572)
        )

    [216] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 7
            [proprietary-3113] => 6
            [number-of-states] => 7
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [priority-array] => ? 
            [proprietary-931] => 908
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 3
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.APP-MODE
            [proprietary-2390] => GLRF.AHU-22.APP-MODE
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.APP-MODE
            [description] => Application Mode
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000573)
        )

    [217] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 1
            [number-of-states] => 2
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [proprietary-931] => 647
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 29770
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 173
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.SF-CMD
            [proprietary-2390] => GLRF.AHU-22.SF-CMD
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.SF-CMD
            [description] => To NCE97/FEC-5
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000574)
        )

    [218] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0
            [number-of-states] => 4
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [proprietary-931] => 345
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 29768
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 0
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.OCC-MODE
            [proprietary-2390] => GLRF.AHU-22.OCC-MODE
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.OCC-MODE
            [description] => To NCE97/FEC-5
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000575)
        )

    [219] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0
            [number-of-states] => 12
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [proprietary-931] => 952
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 29766
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 31
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.STARTSTOP-STATE
            [proprietary-2390] => GLRF.AHU-22.STARTSTOP-STATE
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.STARTSTOP-STATE
            [description] => To NCE97/FEC-5
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000576)
        )

    [220] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0
            [number-of-states] => 6
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [proprietary-931] => 940
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30385
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 188
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.SMOKE SEQUENCE-STATE
            [proprietary-2390] => GLRF.AHU-22.SMOKE SEQUENCE-STATE
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.SMOKE SEQUENCE-STATE
            [description] => To NCE97/FEC-5
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000577)
        )

    [221] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0
            [number-of-states] => 10
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [proprietary-931] => 697
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 3941
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 52
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.AHU-STATE
            [proprietary-2390] => GLRF.AHU-22.AHU-STATE
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.AHU-STATE
            [description] => For Troubleshooting
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000581)
        )

    [222] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0
            [number-of-states] => 4
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [proprietary-931] => 951
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 3261
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 28
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.NOFLOW-STATE
            [proprietary-2390] => GLRF.AHU-22.NOFLOW-STATE
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.NOFLOW-STATE
            [description] => For Troubleshooting
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000582)
        )

    [223] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 1
            [number-of-states] => 2
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [proprietary-931] => 647
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30704
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 62
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.EWENA-C
            [proprietary-2390] => GLRF.AHU-22.EWENA-C
            [object-name] => S1-NCE98/FCB.Local Application.EWENA-C
            [description] => Energy Wheel Enable Cmd
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000664)
        )

    [224] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [proprietary-3113] => 0
            [number-of-states] => 2
            [event-state] => normal
            [status-flags] => {false,false,true,false}
            [proprietary-931] => 647
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30706
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 158
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.EWPURGE-C
            [proprietary-2390] => GLRF.AHU-22.EWPURGE-C
            [object-name] => S1-NCE98/FCB.Local Application.EWPURGE-C
            [description] => Energy Wheel Purge Cmd
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000665)
        )

    [225] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 1
            [proprietary-3113] => 0
            [number-of-states] => 2
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [priority-array] => ? 
            [proprietary-931] => 647
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30764
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 72
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.OTHERSF-CMD
            [proprietary-2390] => GLRF.AHU-22.OTHERSF-CMD
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.OTHERSF-CMD
            [description] => Cmd from other SF for Smk Dprs
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000705)
        )

    [226] => stdClass Object
        (
            [present-value] => ?
            [out-of-service] => FALSE
            [reliability] => ?
            [relinquish-default] => 1
            [proprietary-3113] => 0
            [number-of-states] => 3
            [event-state] => normal
            [status-flags] => {false,false,false,false}
            [priority-array] => ? 
            [proprietary-931] => 297
            [proprietary-64022] => 0
            [proprietary-32608] => FALSE
            [proprietary-721] => {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
            [proprietary-64786] => { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
            [proprietary-32589] => 30775
            [proprietary-549] => 1
            [proprietary-3629] => 4
            [proprietary-913] => FALSE
            [proprietary-3368] => FALSE
            [proprietary-839] => 2
            [proprietary-32527] => metasys3:S1-NCE98/FCB.Local Application.Parameters.ERU-HW-MODE
            [proprietary-2390] => GLRF.AHU-22.ERU-HW-MODE
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.ERU-HW-MODE
            [description] => ERU Heat Wheel Mode
            [proprietary-512] => 0
            [proprietary-673] => TRUE
            [proprietary-2197] => 0
            [proprietary-908] => 0
            [proprietary-1006] => 0
            [object-type] => multi-state-value
            [object-identifier] => (multi-state-value, 3000719)
        )

    [227] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000006)
            [object-name] => S1-NCE98/Memory Usage Trend Log
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 144
            [log-buffer] =>     -- unknown property
            [record-count] => 144 Writable
            [total-record-count] => 1211
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [228] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000007)
            [object-name] => S1-NCE98/Event Rate Trend Log
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 192
            [log-buffer] =>     -- unknown property
            [record-count] => 192 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [229] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000008)
            [object-name] => S1-NCE98/Event Lost Trend Log
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 192
            [log-buffer] =>     -- unknown property
            [record-count] => 192 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [230] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000160)
            [object-name] => S1-NCE98/Programming.Outdoor Air.NAE-98 Outside Air Temp.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 144
            [log-buffer] =>     -- unknown property
            [record-count] => 144 Writable
            [total-record-count] => 167703
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [231] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000300)
            [object-name] => S1-NCE98/FCB.981005VN.AV-1.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [232] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000301)
            [object-name] => S1-NCE98/FCB.981005VN.AV-8.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 366
            [log-buffer] =>     -- unknown property
            [record-count] => 366 Writable
            [total-record-count] => 1211
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [233] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000302)
            [object-name] => S1-NCE98/FCB.981006VN.AV-1.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [234] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000303)
            [object-name] => S1-NCE98/FCB.981006VN.AV-8.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 366
            [log-buffer] =>     -- unknown property
            [record-count] => 366 Writable
            [total-record-count] => 1211
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [235] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000304)
            [object-name] => S1-NCE98/FCB.981007VN.AV-1.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [236] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000305)
            [object-name] => S1-NCE98/FCB.981007VN.AV-8.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 366
            [log-buffer] =>     -- unknown property
            [record-count] => 366 Writable
            [total-record-count] => 1211
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [237] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000306)
            [object-name] => S1-NCE98/FCB.981008VN.AV-1.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [238] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000307)
            [object-name] => S1-NCE98/FCB.981008VN.AV-8.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 366
            [log-buffer] =>     -- unknown property
            [record-count] => 366 Writable
            [total-record-count] => 1211
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [239] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000452)
            [object-name] => S1-NCE98/FCB.Local Application.UNITEN-S.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 448
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [240] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000453)
            [object-name] => S1-NCE98/FCB.Local Application.SMK1-C.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 482
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [241] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000454)
            [object-name] => S1-NCE98/FCB.Local Application.SMK2-C.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 482
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [242] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000456)
            [object-name] => S1-NCE98/FCB.Local Application.RESET-S.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 688
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [243] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000458)
            [object-name] => S1-NCE98/FCB.Local Application.LT-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 524
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [244] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000460)
            [object-name] => S1-NCE98/FCB.Local Application.FIRE-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 430
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [245] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000462)
            [object-name] => S1-NCE98/FCB.Local Application.SFLOP-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 486
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [246] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000464)
            [object-name] => S1-NCE98/FCB.Local Application.SFHIP-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [247] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000466)
            [object-name] => S1-NCE98/FCB.Local Application.RFLOP-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 452
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [248] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000468)
            [object-name] => S1-NCE98/FCB.Local Application.RFHIP-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [249] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000469)
            [object-name] => S1-NCE98/FCB.Local Application.SF-C.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 586
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [250] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000470)
            [object-name] => S1-NCE98/FCB.Local Application.SF-S.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 620
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [251] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000471)
            [object-name] => S1-NCE98/FCB.Local Application.RF-C.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 586
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [252] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000472)
            [object-name] => S1-NCE98/FCB.Local Application.RF-S.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 626
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [253] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000474)
            [object-name] => S1-NCE98/FCB.Local Application.RF-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 460
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [254] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000475)
            [object-name] => S1-NCE98/FCB.Local Application.OA-F.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [255] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000476)
            [object-name] => S1-NCE98/FCB.Local Application.OAD-O.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [256] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000477)
            [object-name] => S1-NCE98/FCB.Local Application.MA-T.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [257] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000478)
            [object-name] => S1-NCE98/FCB.Local Application.MA-H.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [258] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000479)
            [object-name] => S1-NCE98/FCB.Local Application.MA-P.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [259] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000481)
            [object-name] => S1-NCE98/FCB.Local Application.PFILT-DP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [260] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000483)
            [object-name] => S1-NCE98/FCB.Local Application.FFILT-DP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [261] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000484)
            [object-name] => S1-NCE98/FCB.Local Application.HTG-O.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [262] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000485)
            [object-name] => S1-NCE98/FCB.Local Application.P22A-C.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 2732
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [263] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000486)
            [object-name] => S1-NCE98/FCB.Local Application.P22A-S.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 2700
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [264] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000488)
            [object-name] => S1-NCE98/FCB.Local Application.P22A-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [265] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000489)
            [object-name] => S1-NCE98/FCB.Local Application.P22B-C.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 3020
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [266] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000490)
            [object-name] => S1-NCE98/FCB.Local Application.P22B-S.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 3020
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [267] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000492)
            [object-name] => S1-NCE98/FCB.Local Application.P22B-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 430
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [268] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000493)
            [object-name] => S1-NCE98/FCB.Local Application.CLG-O.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [269] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000495)
            [object-name] => S1-NCE98/FCB.Local Application.DA-T.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [270] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000496)
            [object-name] => S1-NCE98/FCB.Local Application.DA-H.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [271] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000497)
            [object-name] => S1-NCE98/FCB.Local Application.SF-F.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [272] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000498)
            [object-name] => S1-NCE98/FCB.Local Application.RA-F.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [273] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000499)
            [object-name] => S1-NCE98/FCB.Local Application.RA-T.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [274] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000500)
            [object-name] => S1-NCE98/FCB.Local Application.ZN-T.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [275] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000501)
            [object-name] => S1-NCE98/FCB.Local Application.RA-H.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [276] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000502)
            [object-name] => S1-NCE98/FCB.Local Application.RAD-O.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [277] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000503)
            [object-name] => S1-NCE98/FCB.Local Application.EAD-O.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [278] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000504)
            [object-name] => S1-NCE98/FCB.Local Application.EA-P.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [279] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000506)
            [object-name] => S1-NCE98/FCB.Local Application.EREFLOP-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [280] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000508)
            [object-name] => S1-NCE98/FCB.Local Application.EREFHIP-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 434
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [281] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000510)
            [object-name] => S1-NCE98/FCB.Local Application.ERSFLOP-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 430
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [282] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000512)
            [object-name] => S1-NCE98/FCB.Local Application.ERSFHIP-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 434
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [283] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000513)
            [object-name] => S1-NCE98/FCB.Local Application.ERSF-C.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 7744
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [284] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000514)
            [object-name] => S1-NCE98/FCB.Local Application.ERSF-S.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 1828
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [285] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000516)
            [object-name] => S1-NCE98/FCB.Local Application.ERSF-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 6472
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [286] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000517)
            [object-name] => S1-NCE98/FCB.Local Application.ERSF-O.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [287] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000518)
            [object-name] => S1-NCE98/FCB.Local Application.EREF-C.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 600
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [288] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000519)
            [object-name] => S1-NCE98/FCB.Local Application.EREF-S.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 612
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [289] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000521)
            [object-name] => S1-NCE98/FCB.Local Application.EREF-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 444
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [290] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000525)
            [object-name] => S1-NCE98/FCB.Local Application.EROAD-O.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [291] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000526)
            [object-name] => S1-NCE98/FCB.Local Application.EREAD-O.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [292] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000528)
            [object-name] => S1-NCE98/FCB.Local Application.ERCRW-T.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [293] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000529)
            [object-name] => S1-NCE98/FCB.Local Application.ERSA-F.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [294] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000530)
            [object-name] => S1-NCE98/FCB.Local Application.EREF-F.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [295] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000533)
            [object-name] => S1-NCE98/FCB.Local Application.ERSFILT-DP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [296] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000535)
            [object-name] => S1-NCE98/FCB.Local Application.ERSFFILT-DP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [297] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000537)
            [object-name] => S1-NCE98/FCB.Local Application.EREFILT-DP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [298] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000539)
            [object-name] => S1-NCE98/FCB.Local Application.EWSA--DP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [299] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000541)
            [object-name] => S1-NCE98/FCB.Local Application.EWEA-DP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 96
            [log-buffer] =>     -- unknown property
            [record-count] => 96 Writable
            [total-record-count] => 111815
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [300] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000542)
            [object-name] => S1-NCE98/FCB.Local Application.ERCV-O.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [301] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000587)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.UNITEN-MODE.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [302] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000588)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.SYS-RESET.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 456
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [303] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000589)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.OCC-SCHEDULE.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [304] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000590)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.OCC-OVERRIDE.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [305] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000591)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.WC-C.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [306] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000592)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.HTGUNOCC-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [307] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000593)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.CLGUNOCC-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [308] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000594)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.HR-EN.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [309] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000595)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.PH-EN.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [310] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000596)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.CLG-EN.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 610
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [311] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000597)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.MOAFLOW-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [312] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000598)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.DAT-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [313] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000599)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.EFFDAT-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [314] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000600)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.EFFHTGDAT-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [315] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000601)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.DATCLGUNOCC-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [316] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000602)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.DATHTGUNOCC-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [317] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000603)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.RLFSP-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [318] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000604)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.ERU-SASP-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [319] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000605)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.P22B-LD.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 594
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [320] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000606)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.HWPEN-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [321] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000607)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.HRT-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [322] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000608)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.HRLL-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [323] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000609)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.PHLL-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [324] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000610)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.MALL-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [325] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000611)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.ERCRWLL-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [326] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000612)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.FREECLG-AVAILABLE.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 1008
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [327] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000613)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.CLG-AVAILABLE.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 610
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [328] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000614)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.PH-AVAILABLE.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [329] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000615)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.HR-AVAILABLE.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 1256
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [330] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000616)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.APP-MODE.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [331] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000617)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.SF-CMD.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 600
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [332] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000618)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.OCC-MODE.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [333] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000619)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.STARTSTOP-STATE.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 971
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [334] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000620)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.SMOKE SEQUENCE-STATE.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 614
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [335] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000621)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.NVI-DASP-SP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [336] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000622)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.NVI-DASP.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [337] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000623)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.NVI-SF-O.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [338] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000624)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.AHU-STATE.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 32224
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [339] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000625)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.NOFLOW-STATE.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 456
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [340] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000626)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.P22A-Runtime.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [341] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000627)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.P22B-Runtime.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [342] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000628)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.P22-RT-RESET.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 10
            [log-buffer] =>     -- unknown property
            [record-count] => 10 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [343] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000632)
            [object-name] => S1-NCE98/Programming.Air Systems.AHU-22.HW Pumps.CHANGE-LD.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 376
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [344] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000671)
            [object-name] => S1-NCE98/FCB.Local Application.EWPURGE-C.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 112198
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [345] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000672)
            [object-name] => S1-NCE98/FCB.Local Application.EWENA-C.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 1258
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [346] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000674)
            [object-name] => S1-NCE98/FCB.981009VN.AI-0.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [347] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000675)
            [object-name] => S1-NCE98/FCB.981009VN.AI-1.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [348] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000676)
            [object-name] => S1-NCE98/FCB.981009VN.AI-2.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [349] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000677)
            [object-name] => S1-NCE98/FCB.981009VN.AI-3.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [350] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000678)
            [object-name] => S1-NCE98/FCB.981009VN.AI-4.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [351] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000679)
            [object-name] => S1-NCE98/FCB.981009VN.AI-5.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [352] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000680)
            [object-name] => S1-NCE98/FCB.981009VN.AI-6.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [353] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000681)
            [object-name] => S1-NCE98/FCB.981009VN.AI-7.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [354] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000682)
            [object-name] => S1-NCE98/FCB.981009VN.AI-8.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [355] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000683)
            [object-name] => S1-NCE98/FCB.981009VN.AI-9.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [356] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000684)
            [object-name] => S1-NCE98/FCB.981009VN.AV-0.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [357] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000685)
            [object-name] => S1-NCE98/FCB.981009VN.AV-1.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [358] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000686)
            [object-name] => S1-NCE98/FCB.981009VN.AV-2.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [359] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000687)
            [object-name] => S1-NCE98/FCB.981009VN.AV-3.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [360] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000688)
            [object-name] => S1-NCE98/FCB.981009VN.AV-4.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [361] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000689)
            [object-name] => S1-NCE98/FCB.981009VN.AV-5.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [362] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000690)
            [object-name] => S1-NCE98/FCB.981009VN.AV-6.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [363] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000691)
            [object-name] => S1-NCE98/FCB.981009VN.AV-7.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [364] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000692)
            [object-name] => S1-NCE98/FCB.981009VN.BI-0.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 41746
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [365] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000693)
            [object-name] => S1-NCE98/FCB.981009VN.BI-1.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 41805
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [366] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000695)
            [object-name] => S1-NCE98/FCB.981009VN.BI-3.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 194
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [367] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000696)
            [object-name] => S1-NCE98/FCB.981009VN.BO-0.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 104032
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [368] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000697)
            [object-name] => S1-NCE98/FCB.981009VN.BO-1.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 839
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [369] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000702)
            [object-name] => S1-NCE98/Programming.Terminal Units.VAV Priority Control.VAV Group Shed-BV.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 242
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [370] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000706)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.OTHERSF-CMD.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 500
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [371] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000709)
            [object-name] => S1-NCE98/FCB.Local Application.FIRE2-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [372] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000711)
            [object-name] => S1-NCE98/Programming.Air Systems.AHU-22.SF21-CMD.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 113
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [373] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000725)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.HW-AVAIL.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [374] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000726)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.ERU-HW-MODE.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 430
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [375] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000727)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.ERU-EA-T.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [376] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000728)
            [object-name] => S1-NCE98/FCB.Local Application.Parameters.ERU-HW-VFDPCT.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 48
            [log-buffer] =>     -- unknown property
            [record-count] => 48 Writable
            [total-record-count] => 55931
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [377] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000731)
            [object-name] => S1-NCE98/FCB.Local Application.DA-T.Trend2
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 60
            [log-buffer] =>     -- unknown property
            [record-count] => 60 Writable
            [total-record-count] => 1676616
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [378] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000735)
            [object-name] => S1-NCE98/FCB.Local Application.SF-S.Totalization1.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 60
            [log-buffer] =>     -- unknown property
            [record-count] => 60 Writable
            [total-record-count] => 1211
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [379] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000737)
            [object-name] => S1-NCE98/FCB.Local Application.RF-S.Totalization1.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 60
            [log-buffer] =>     -- unknown property
            [record-count] => 60 Writable
            [total-record-count] => 1211
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [380] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000739)
            [object-name] => S1-NCE98/FCB.Local Application.P22A-S.Totalization1.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 60
            [log-buffer] =>     -- unknown property
            [record-count] => 60 Writable
            [total-record-count] => 1211
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [381] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000741)
            [object-name] => S1-NCE98/FCB.Local Application.P22B-S.Totalization1.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 60
            [log-buffer] =>     -- unknown property
            [record-count] => 60 Writable
            [total-record-count] => 1211
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [382] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000743)
            [object-name] => S1-NCE98/FCB.Local Application.ERSF-S.Totalization1.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 60
            [log-buffer] =>     -- unknown property
            [record-count] => 60 Writable
            [total-record-count] => 1211
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [383] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000745)
            [object-name] => S1-NCE98/FCB.Local Application.EREF-S.Totalization1.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 60
            [log-buffer] =>     -- unknown property
            [record-count] => 60 Writable
            [total-record-count] => 1211
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [384] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000751)
            [object-name] => S1-NCE98/FCB.981005VN.AV-14.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 360
            [log-buffer] =>     -- unknown property
            [record-count] => 360 Writable
            [total-record-count] => 1211
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [385] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000752)
            [object-name] => S1-NCE98/FCB.981006VN.AV-14.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 360
            [log-buffer] =>     -- unknown property
            [record-count] => 360 Writable
            [total-record-count] => 1211
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [386] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000753)
            [object-name] => S1-NCE98/FCB.981007VN.AV-14.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 360
            [log-buffer] =>     -- unknown property
            [record-count] => 360 Writable
            [total-record-count] => 1211
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [387] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000754)
            [object-name] => S1-NCE98/FCB.981008VN.AV-14.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 360
            [log-buffer] =>     -- unknown property
            [record-count] => 360 Writable
            [total-record-count] => 1211
            [logging-type] => 0
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

    [388] => stdClass Object
        (
            [object-identifier] => (trend-log, 3000771)
            [object-name] => S1-NCE98/FCB.Local Application.UPS4090-2-A.Trend1
            [object-type] => trend-log
            [enable] => TRUE Writable
            [stop-when-full] => FALSE
            [buffer-size] => 20
            [log-buffer] =>     -- unknown property
            [record-count] => 20 Writable
            [total-record-count] => 428
            [logging-type] => 1
            [status-flags] => {false,false,false,false}
            [event-state] => normal
        )

)
